
OS:Version,
  {a9ff22f3-d298-4149-a938-327164dd13cd}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {b7753add-ca61-4544-81dc-fe7804c2124b}, !- Handle
  Always On Discrete,                     !- Name
  {34731b56-d340-441d-8a1a-d411c59e6e13}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {34731b56-d340-441d-8a1a-d411c59e6e13}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}; !- Handle

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}; !- Handle

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Koios,                                  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  3.950000736,                            !- Nominal Floor to Floor Height {m}
  {b7a5f342-466a-45ca-ad94-5f1978c28c3c}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {ca132dd6-3ad0-4f07-86ec-8dfbc715c195}, !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  3.950000736;                            !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:SpaceType,
  {87cb2508-6f28-498f-ac40-d37f9803a00e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {80279c36-715b-480e-8c5d-6c8d8ecd687e}, !- Default Schedule Set Name
  {adc5b2ce-af3e-4993-9899-c43b70a42fef}, !- Group Rendering Name
  {8e95baff-ed94-42dd-a7f1-c59e1527a3cc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {adc5b2ce-af3e-4993-9899-c43b70a42fef}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:DefaultScheduleSet,
  {80279c36-715b-480e-8c5d-6c8d8ecd687e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {05c61420-a88f-485d-a3ff-26187de07bfd}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d0045c27-1a54-4818-83bc-7b185f6e4d94}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights, !- Name
  {05c61420-a88f-485d-a3ff-26187de07bfd}, !- Lights Definition Name
  {87cb2508-6f28-498f-ac40-d37f9803a00e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, ! Handle
  Office Bldg Light,                      ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {59bda883-fe99-47cf-a408-25f8b64878e3}, ! Default Day Schedule Name
  {d3f3f057-a707-453e-9cc5-6514992e581f}, ! Summer Design Day Schedule Name
  {bcbb6d77-15d6-4a24-9cc9-5f812e05fa65}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {56e3760c-d831-495d-87af-d4281044203e}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {59bda883-fe99-47cf-a408-25f8b64878e3}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d3f3f057-a707-453e-9cc5-6514992e581f}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {bcbb6d77-15d6-4a24-9cc9-5f812e05fa65}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {160c2ffe-0a1e-4b7a-a345-07dd2b5eefc7}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9f5e594d-8ba7-493b-9b9a-e5e1d9c80bfc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9f5e594d-8ba7-493b-9b9a-e5e1d9c80bfc}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {70b1f737-b781-4a79-9ae1-0336fbaaaf9d}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d499be10-e703-435f-976a-4aebce003e82}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d499be10-e703-435f-976a-4aebce003e82}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {8e95baff-ed94-42dd-a7f1-c59e1527a3cc}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7008f59f-ddf7-4662-a7bb-5a3ffc94aed8}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f78bc0c8-9562-4f9a-9e43-9f6c8bb46112}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People, !- Name
  {7008f59f-ddf7-4662-a7bb-5a3ffc94aed8}, !- People Definition Name
  {87cb2508-6f28-498f-ac40-d37f9803a00e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, ! Handle
  Office Misc Occ,                        ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {010ef7b2-88ae-43c3-ae09-ef5c5cf21433}, ! Default Day Schedule Name
  {72e1f706-7215-4222-b6e3-8d47b8c8659e}, ! Summer Design Day Schedule Name
  {f9b89976-5804-463f-99aa-b1cd00c58b6e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {010ef7b2-88ae-43c3-ae09-ef5c5cf21433}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {72e1f706-7215-4222-b6e3-8d47b8c8659e}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {f9b89976-5804-463f-99aa-b1cd00c58b6e}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {227fec43-4862-423e-8f37-3b218bd61802}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3bdf3d36-c34a-4ad3-bb6b-f6b985759350}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3bdf3d36-c34a-4ad3-bb6b-f6b985759350}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {292f9040-f196-4b73-9f58-ef721ea46f14}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {74fc8f5c-c72b-4a0c-a4f9-741b6d8c3f53}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {74fc8f5c-c72b-4a0c-a4f9-741b6d8c3f53}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, ! Handle
  Office Activity,                        ! Name
  {9d309c74-d41d-4bca-9fc1-6d2950253dec}, ! Schedule Type Limits Name
  {9f94462b-5597-49ee-bf24-21b802541016}, ! Default Day Schedule Name
  {d01e78ac-ce8b-4ca2-ae61-f800d0cd889c}, ! Summer Design Day Schedule Name
  {82de0bd3-b94a-41ff-a30a-d80e74ec1b49}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9d309c74-d41d-4bca-9fc1-6d2950253dec}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {9f94462b-5597-49ee-bf24-21b802541016}, ! Handle
  Office Activity Default Schedule,       ! Name
  {9d309c74-d41d-4bca-9fc1-6d2950253dec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d01e78ac-ce8b-4ca2-ae61-f800d0cd889c}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {9d309c74-d41d-4bca-9fc1-6d2950253dec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {82de0bd3-b94a-41ff-a30a-d80e74ec1b49}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {9d309c74-d41d-4bca-9fc1-6d2950253dec}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2bb5516d-3aa6-4f93-99ca-f0c01acd8857}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration, !- Name
  {87cb2508-6f28-498f-ac40-d37f9803a00e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, ! Handle
  Office Infil Quarter On,                ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {2f44d119-7adc-4031-9325-eebda87bb8eb}, ! Default Day Schedule Name
  {b9865e37-e8af-484f-8a09-dd594f957025}, ! Summer Design Day Schedule Name
  {3ccb777c-4d69-4831-a3a6-1e9e714356f9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f44d119-7adc-4031-9325-eebda87bb8eb}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b9865e37-e8af-484f-8a09-dd594f957025}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {3ccb777c-4d69-4831-a3a6-1e9e714356f9}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {db8ff152-3d46-4349-b95d-0d4daf16fce4}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d090aaa2-5dd0-49c4-9e3c-fc98e68ef739}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d090aaa2-5dd0-49c4-9e3c-fc98e68ef739}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dc4675e1-7b32-477b-a469-ec5ed7f37107}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5bec27d0-2734-4462-86d1-f0bdc9e02e3e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5bec27d0-2734-4462-86d1-f0bdc9e02e3e}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {587dce98-4dd8-400b-9b1d-6fb8fe175380}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ff178630-71f5-4743-a4cf-7268abb4646b}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment, !- Name
  {587dce98-4dd8-400b-9b1d-6fb8fe175380}, !- Electric Equipment Definition Name
  {87cb2508-6f28-498f-ac40-d37f9803a00e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, ! Handle
  Office Bldg Equip,                      ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {9dbad4f6-8b6c-40b3-941a-0fcf7d520db9}, ! Default Day Schedule Name
  {10d5e31e-97c0-4289-9923-247d2d904260}, ! Summer Design Day Schedule Name
  {8ec20cb4-4671-484d-95aa-8c825dda7797}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9dbad4f6-8b6c-40b3-941a-0fcf7d520db9}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {10d5e31e-97c0-4289-9923-247d2d904260}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8ec20cb4-4671-484d-95aa-8c825dda7797}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d890763a-1c42-4f4c-8e4a-d0733b0b4b3e}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bf8c208b-b5fe-424a-8016-d065fbbb1ec0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf8c208b-b5fe-424a-8016-d065fbbb1ec0}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {803e908d-1c4a-4a89-afb4-50eaddfa989d}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1c86bf63-582e-4b0b-bbff-04ebc5dbc84a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1c86bf63-582e-4b0b-bbff-04ebc5dbc84a}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {8df5e117-1943-43a0-9d3f-f348eae685b5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, ! Schedule Type Limits Name
  {dc138b09-7a17-4824-932e-9e9a9743189e}, ! Default Day Schedule Name
  {2866d3f6-0644-4439-9a5b-7d30f8267484}, ! Summer Design Day Schedule Name
  {269ca86a-7954-4a90-a958-79635bf83e2e}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {dc138b09-7a17-4824-932e-9e9a9743189e}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2866d3f6-0644-4439-9a5b-7d30f8267484}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {269ca86a-7954-4a90-a958-79635bf83e2e}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {1274c538-e8e3-489b-96eb-d1f3e7cdfe24}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {49901809-00d4-442a-bbcd-d61c931a21e8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {49901809-00d4-442a-bbcd-d61c931a21e8}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {08ea00d5-c655-4d9b-9d64-6434e00969e6}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {76fc136a-b86f-498e-a59b-496cbc609d05}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {76fc136a-b86f-498e-a59b-496cbc609d05}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {88e897d6-a975-4d32-a16b-5ddc41823c6d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, ! Schedule Type Limits Name
  {90fe5773-3766-4cc6-b163-e68a3aa7afb0}, ! Default Day Schedule Name
  {5e48a282-cf58-4791-90a1-fc968af902b0}, ! Summer Design Day Schedule Name
  {2c8cdfe6-05d0-4087-8be4-cfe6ea0f9c25}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {90fe5773-3766-4cc6-b163-e68a3aa7afb0}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5e48a282-cf58-4791-90a1-fc968af902b0}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2c8cdfe6-05d0-4087-8be4-cfe6ea0f9c25}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f77b353a-60cd-4554-807d-52fe39683aec}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4dd02e84-80d8-4f41-9a97-e8fa0a307aeb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4dd02e84-80d8-4f41-9a97-e8fa0a307aeb}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {6a31be29-2d1a-4b45-a0aa-2fb2e2125c5c}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {123fed76-eef6-4162-bcfe-b259a258d43c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {123fed76-eef6-4162-bcfe-b259a258d43c}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {21ef2b37-0c79-40b1-8224-aefb6ccd3a5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {368580ac-6906-49b0-bafd-6a657b3c02a6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {103c3ba3-8713-4fe2-bc62-f0499e331dd1}, !- Default Schedule Set Name
  {dcd39cf8-1d21-4b20-a56f-520d26da3eb9}, !- Group Rendering Name
  {d20261c4-09a3-4625-84a1-dbc795f1af12}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {dcd39cf8-1d21-4b20-a56f-520d26da3eb9}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {103c3ba3-8713-4fe2-bc62-f0499e331dd1}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18771ddc-75a4-482e-a761-80c162c77b85}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {21f40768-15d0-4608-bdc4-4cd172ec6f57}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bf093eba-70e7-4957-b139-a6c7b359d07e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights, !- Name
  {21f40768-15d0-4608-bdc4-4cd172ec6f57}, !- Lights Definition Name
  {368580ac-6906-49b0-bafd-6a657b3c02a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d20261c4-09a3-4625-84a1-dbc795f1af12}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6b37695c-d3bf-437a-9480-cccc9b052d6f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cd80548e-00ce-47cc-9377-cc2a6f7bec1a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People, !- Name
  {6b37695c-d3bf-437a-9480-cccc9b052d6f}, !- People Definition Name
  {368580ac-6906-49b0-bafd-6a657b3c02a6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {18771ddc-75a4-482e-a761-80c162c77b85}, ! Handle
  Office Work Occ,                        ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {352b05fc-46d7-4cf2-a7af-ea2ba8c6492c}, ! Default Day Schedule Name
  {6ccfaed6-9469-4c18-b7f6-23a27123d917}, ! Summer Design Day Schedule Name
  {a4f31f1e-4f53-46d3-a622-fd7f66f90d9c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {352b05fc-46d7-4cf2-a7af-ea2ba8c6492c}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {6ccfaed6-9469-4c18-b7f6-23a27123d917}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a4f31f1e-4f53-46d3-a622-fd7f66f90d9c}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0cfdee6f-c4f9-4cc1-a4ec-4a01ef4b883d}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {18771ddc-75a4-482e-a761-80c162c77b85}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d7cc8c5a-8acd-4fea-9b64-2975faa1b785}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d7cc8c5a-8acd-4fea-9b64-2975faa1b785}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {37394ab3-67c8-4db1-90a4-eb4eb3617b20}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {18771ddc-75a4-482e-a761-80c162c77b85}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0c7b90f5-d715-447c-a8e6-2206fe24aaca}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0c7b90f5-d715-447c-a8e6-2206fe24aaca}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {7e2b5617-5711-46e8-bec8-9ddf6253e089}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  {368580ac-6906-49b0-bafd-6a657b3c02a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d39fa9ac-27f3-4c02-b909-22c536e538c5}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4d4cadf-3888-4e42-b302-960d88149a4d}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment, !- Name
  {d39fa9ac-27f3-4c02-b909-22c536e538c5}, !- Electric Equipment Definition Name
  {368580ac-6906-49b0-bafd-6a657b3c02a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {ca3b5c18-5096-4ee8-a598-3dcd8e6aa801}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d22b2cb9-27f2-44a6-9b74-e39fe06c6576}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {cda88794-d1b3-4c1d-b7e3-c457ce04c656}, !- Default Schedule Set Name
  {71c6b153-da92-477b-9ca1-df9482bfde7a}, !- Group Rendering Name
  {cc5c6800-d86f-440e-b5c7-4048166c6f7a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {71c6b153-da92-477b-9ca1-df9482bfde7a}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cda88794-d1b3-4c1d-b7e3-c457ce04c656}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8d269445-ce95-41a6-ab03-07926d7acc04}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d777c11c-8d52-459b-8464-df522a057ced}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights, !- Name
  {8d269445-ce95-41a6-ab03-07926d7acc04}, !- Lights Definition Name
  {d22b2cb9-27f2-44a6-9b74-e39fe06c6576}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cc5c6800-d86f-440e-b5c7-4048166c6f7a}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6937e60a-87d5-4f79-a34d-2c0a2b98dabf}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {00b653d9-dfa9-44d8-ba7d-25f44199bd54}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People, !- Name
  {6937e60a-87d5-4f79-a34d-2c0a2b98dabf}, !- People Definition Name
  {d22b2cb9-27f2-44a6-9b74-e39fe06c6576}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ccce4869-7911-4094-ad28-4319097d2624}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Infiltration, !- Name
  {d22b2cb9-27f2-44a6-9b74-e39fe06c6576}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {906fa393-ced1-4a2d-b421-d69bbfb0632b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dacad7b4-7d49-4c47-b25e-ccba8de591d8}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment, !- Name
  {906fa393-ced1-4a2d-b421-d69bbfb0632b}, !- Electric Equipment Definition Name
  {d22b2cb9-27f2-44a6-9b74-e39fe06c6576}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {2beb67fa-1d22-452f-998b-7406c0de3598}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {178c1e87-53f5-45f0-a619-568e12449f7d}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {add6d57b-9a4d-4b98-8e68-9ee7b2c98d7f}, !- Default Schedule Set Name
  {fa38314f-18e2-4abe-8e78-8bab8b6ef77f}, !- Group Rendering Name
  {f8ad51c3-a116-4d4c-b2c2-eab526c36195}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {fa38314f-18e2-4abe-8e78-8bab8b6ef77f}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {add6d57b-9a4d-4b98-8e68-9ee7b2c98d7f}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18771ddc-75a4-482e-a761-80c162c77b85}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c1a53385-d28c-45f3-80d7-6fd8ec6f6448}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ead2816f-3c8e-44e5-8493-981504c1e196}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights, !- Name
  {c1a53385-d28c-45f3-80d7-6fd8ec6f6448}, !- Lights Definition Name
  {178c1e87-53f5-45f0-a619-568e12449f7d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8ad51c3-a116-4d4c-b2c2-eab526c36195}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7b8b668a-7cc3-4f41-8940-a777d8e2e930}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1abe9c2-656c-44c1-9826-c677c549ef80}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People, !- Name
  {7b8b668a-7cc3-4f41-8940-a777d8e2e930}, !- People Definition Name
  {178c1e87-53f5-45f0-a619-568e12449f7d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {d2fb7cb1-2a51-4a6e-8a52-f39c68b4c542}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration, !- Name
  {178c1e87-53f5-45f0-a619-568e12449f7d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c81d59e1-02e8-4d1a-af47-409a2e34ab19}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {57f77c18-238f-405e-941b-e3601fbeed14}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment, !- Name
  {c81d59e1-02e8-4d1a-af47-409a2e34ab19}, !- Electric Equipment Definition Name
  {178c1e87-53f5-45f0-a619-568e12449f7d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {e217764b-41b6-4b43-80c0-9b995c1a5add}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1e749120-9c70-448b-bad5-3012dac7f317}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f0bbe86f-4040-425c-b495-f41f5244d334}, !- Default Schedule Set Name
  {1d35b56e-1af5-489a-9057-65f8a53bc632}, !- Group Rendering Name
  {32fa9fb6-478c-48a2-8e38-e6ed5ca04221}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {1d35b56e-1af5-489a-9057-65f8a53bc632}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f0bbe86f-4040-425c-b495-f41f5244d334}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1dbe8ea3-347e-4aaa-83ff-63c663f5834b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d57043dc-0bdf-48f2-a446-5b51e7ee4575}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights, !- Name
  {1dbe8ea3-347e-4aaa-83ff-63c663f5834b}, !- Lights Definition Name
  {1e749120-9c70-448b-bad5-3012dac7f317}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {32fa9fb6-478c-48a2-8e38-e6ed5ca04221}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b889bf7-8c8d-47ba-b0c6-c08cca362e48}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration, !- Name
  {1e749120-9c70-448b-bad5-3012dac7f317}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7911a081-514f-46d2-a608-2fdbf4387c4b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4a9b4c43-4f10-4b1d-bd18-1bc0f3032775}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment, !- Name
  {7911a081-514f-46d2-a608-2fdbf4387c4b}, !- Electric Equipment Definition Name
  {1e749120-9c70-448b-bad5-3012dac7f317}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {0fbc7dd7-d995-4f8a-a795-fd410577852c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cc8670b2-d4af-4961-bf70-cee7b89cb7fa}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {a7d49f35-6ad4-4adc-978a-013bbf3a1708}, !- Default Schedule Set Name
  {89bd697e-f4c8-439e-b592-7b3139a8106c}, !- Group Rendering Name
  {4c7ad78d-4547-4163-b7b7-1c67fa5290fa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {89bd697e-f4c8-439e-b592-7b3139a8106c}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a7d49f35-6ad4-4adc-978a-013bbf3a1708}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d8ce1085-22c5-46a9-a974-e5be2b41fd75}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc824923-2a2a-4fce-9af0-0a075874b741}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights, !- Name
  {d8ce1085-22c5-46a9-a974-e5be2b41fd75}, !- Lights Definition Name
  {cc8670b2-d4af-4961-bf70-cee7b89cb7fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4c7ad78d-4547-4163-b7b7-1c67fa5290fa}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5df45898-adb8-4074-992b-e1114016d91c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb77f6a9-09f5-4637-a7f1-982300e90c7d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People, !- Name
  {5df45898-adb8-4074-992b-e1114016d91c}, !- People Definition Name
  {cc8670b2-d4af-4961-bf70-cee7b89cb7fa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {564d1f3a-47a5-4a7d-bb1a-e86db118b97a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Infiltration, !- Name
  {cc8670b2-d4af-4961-bf70-cee7b89cb7fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5ca94504-bf61-4281-ab1b-918b6cf989bd}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e971f3f5-932d-43cb-b588-c95ad3b482e2}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment, !- Name
  {5ca94504-bf61-4281-ab1b-918b6cf989bd}, !- Electric Equipment Definition Name
  {cc8670b2-d4af-4961-bf70-cee7b89cb7fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {a1de210f-43ed-4cde-a2bd-b1de51178015}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {30a32d1b-54de-4556-94ac-c1c1a5cb7712}, !- Default Schedule Set Name
  {6f6c4d1c-659b-49b7-858e-e77645c2d28d}, !- Group Rendering Name
  {379a610e-5765-4e9f-9881-301c73cf49ab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {6f6c4d1c-659b-49b7-858e-e77645c2d28d}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {30a32d1b-54de-4556-94ac-c1c1a5cb7712}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ee51c70d-caee-415e-9429-8398a6ca1c9d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {43759f65-bab3-4a8b-9824-66a19ca82ce4}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  {ee51c70d-caee-415e-9429-8398a6ca1c9d}, !- Lights Definition Name
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {379a610e-5765-4e9f-9881-301c73cf49ab}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ebb7c824-45c7-4573-8d26-e1d0199ec188}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8e2d865e-b8a2-44b7-9b71-35b495d4fabd}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  {ebb7c824-45c7-4573-8d26-e1d0199ec188}, !- People Definition Name
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {5156f914-1a0c-4c0e-8d14-746bb22c4e81}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7a991017-855c-4c4f-946b-554d8be57cf7}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5fa59658-c9b3-498f-8707-2aafaf3088f7}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  {7a991017-855c-4c4f-946b-554d8be57cf7}, !- Electric Equipment Definition Name
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {6d8fc57c-0171-49fb-a5a1-888a2ff216d7}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4541b050-bb2d-4fe3-b984-6db416f7ad6b}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f3cef4d5-31ac-4988-a947-43ca1946b3e4}, !- Default Schedule Set Name
  {815d0df6-b67e-43aa-8408-848f7745a32b}, !- Group Rendering Name
  {ad4487d8-bd46-4204-ab92-8302be129e02}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {815d0df6-b67e-43aa-8408-848f7745a32b}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f3cef4d5-31ac-4988-a947-43ca1946b3e4}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {18771ddc-75a4-482e-a761-80c162c77b85}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {385222ac-bfa9-4c06-bca1-9e5a895cb3cc}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4a1c34a-f4ce-4333-a4bd-cae8df508582}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  {385222ac-bfa9-4c06-bca1-9e5a895cb3cc}, !- Lights Definition Name
  {4541b050-bb2d-4fe3-b984-6db416f7ad6b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ad4487d8-bd46-4204-ab92-8302be129e02}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {95d6f4af-f15e-43dc-86c1-951677007e13}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eaeddd7a-39f2-4fd9-8e7a-dafbbcc4c1fa}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  {95d6f4af-f15e-43dc-86c1-951677007e13}, !- People Definition Name
  {4541b050-bb2d-4fe3-b984-6db416f7ad6b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {cb9799ec-e747-41e2-b53e-73065a19f5d2}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  {4541b050-bb2d-4fe3-b984-6db416f7ad6b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {95273497-64e3-40de-bd67-2153733024bd}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5f3a7fdf-227f-4a16-85f2-b9213c9ba8c2}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  {95273497-64e3-40de-bd67-2153733024bd}, !- Electric Equipment Definition Name
  {4541b050-bb2d-4fe3-b984-6db416f7ad6b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {f2977605-a205-4509-9112-fefe60ac8ec9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f4c08883-5c18-4f40-a6cb-cb55afc9cecb}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {68eb063a-e705-47e0-871a-4e83f2150631}, !- Default Schedule Set Name
  {39bc9e56-ffd4-4108-859e-a303f10dff77}, !- Group Rendering Name
  {223bcf6a-ac70-4c4d-b451-20a69bcfc534}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {39bc9e56-ffd4-4108-859e-a303f10dff77}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {68eb063a-e705-47e0-871a-4e83f2150631}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {50459da7-96b7-4a1c-be23-4bfcc7e9724b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {afece633-efff-46dd-beb3-86fd8983c572}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights, !- Name
  {50459da7-96b7-4a1c-be23-4bfcc7e9724b}, !- Lights Definition Name
  {f4c08883-5c18-4f40-a6cb-cb55afc9cecb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {223bcf6a-ac70-4c4d-b451-20a69bcfc534}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8d91322f-c0dc-41c3-883a-a149069760b3}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a36659f9-9410-4cfe-a01d-2253bec1ea6a}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People, !- Name
  {8d91322f-c0dc-41c3-883a-a149069760b3}, !- People Definition Name
  {f4c08883-5c18-4f40-a6cb-cb55afc9cecb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {91686853-32e7-40ca-ab54-426fb2e4305c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Infiltration, !- Name
  {f4c08883-5c18-4f40-a6cb-cb55afc9cecb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4a20ae52-5992-40e3-af7b-c3fa963cc30f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {951f2ef4-3686-44e7-a2c7-78b3402f08c3}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment, !- Name
  {4a20ae52-5992-40e3-af7b-c3fa963cc30f}, !- Electric Equipment Definition Name
  {f4c08883-5c18-4f40-a6cb-cb55afc9cecb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {52e4838b-f6b9-4442-bc01-2307b53939ad}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {bee18c36-991d-4013-89fe-c5475109af7f}, !- Default Schedule Set Name
  {6f2f5c7d-9be8-427b-b1a0-982d789139e6}, !- Group Rendering Name
  {b9513fec-b674-4874-ba64-b7450a056564}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {6f2f5c7d-9be8-427b-b1a0-982d789139e6}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bee18c36-991d-4013-89fe-c5475109af7f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f9345a1d-cfea-41f9-b709-0666d028d576}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {21e02343-fd00-4eb2-932c-c4b88becda6b}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights, !- Name
  {f9345a1d-cfea-41f9-b709-0666d028d576}, !- Lights Definition Name
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b9513fec-b674-4874-ba64-b7450a056564}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5cf8a492-7921-4b55-949b-27c921d1d685}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7b300e1a-1906-4af9-88f5-5959cf005b27}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People, !- Name
  {5cf8a492-7921-4b55-949b-27c921d1d685}, !- People Definition Name
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {702f7766-474a-450f-818d-4aed01230364}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration, !- Name
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {dd2d2202-145a-47a6-b643-110464b06be5}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {768598a3-a9fb-4e22-b4ac-b7bb4d2b42c2}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment, !- Name
  {dd2d2202-145a-47a6-b643-110464b06be5}, !- Electric Equipment Definition Name
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {53d725fc-815c-4d03-bf86-2b192f74f562}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {578597c9-88ae-4221-b6d9-2d3e84306fb0}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {e2464ac1-e7cc-4d1c-b6b0-a0a09413c17b}, !- Default Schedule Set Name
  {530bd663-7f54-474c-a68a-0287b076d7f0}, !- Group Rendering Name
  {10b81d71-83c5-4fc8-bb08-135472adc196}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {530bd663-7f54-474c-a68a-0287b076d7f0}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e2464ac1-e7cc-4d1c-b6b0-a0a09413c17b}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {779e8178-eef4-4b16-997a-c61817bb21b7}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {64e6a22f-6e3a-4a53-bb74-4d03044eb96d}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights, !- Name
  {779e8178-eef4-4b16-997a-c61817bb21b7}, !- Lights Definition Name
  {578597c9-88ae-4221-b6d9-2d3e84306fb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {10b81d71-83c5-4fc8-bb08-135472adc196}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {462c0bc5-bce0-44d7-a409-2becb173547b}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Infiltration, !- Name
  {578597c9-88ae-4221-b6d9-2d3e84306fb0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {fe1003db-f032-48b2-a3ec-d9765ad85ff9}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4d0d821b-c459-47d0-b1d3-3548501a92bf}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {12e148fa-3497-496a-a822-383dfd9e39ab}, !- Default Schedule Set Name
  {e0dfd778-9682-45fd-b0a0-e3bb608b05a4}, !- Group Rendering Name
  {6c27d30e-ae15-43d8-80b1-99a9f307255f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {e0dfd778-9682-45fd-b0a0-e3bb608b05a4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {12e148fa-3497-496a-a822-383dfd9e39ab}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {10cb1564-432a-452c-a02e-3c36766b64aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {63ecce38-2768-4de3-9690-e1cb0c7c2f01}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights, !- Name
  {10cb1564-432a-452c-a02e-3c36766b64aa}, !- Lights Definition Name
  {4d0d821b-c459-47d0-b1d3-3548501a92bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6c27d30e-ae15-43d8-80b1-99a9f307255f}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4baf61c3-97b8-478c-a2fb-9c0e72dc3c5d}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Infiltration, !- Name
  {4d0d821b-c459-47d0-b1d3-3548501a92bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {ac59331d-fedf-466c-9bf6-e328bc979d4c}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f92c1b5f-32cb-405b-ab7c-5552cfa41e8d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {7087cf26-882f-4f30-b633-e2b3485954a4}, !- Default Schedule Set Name
  {b91dc939-b480-4fd1-862a-77ac463911cd}, !- Group Rendering Name
  {4a452b43-6a01-462f-be74-b82c45598ccf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {b91dc939-b480-4fd1-862a-77ac463911cd}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7087cf26-882f-4f30-b633-e2b3485954a4}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3040e4e5-625a-4aa9-a8e4-90b331259c47}, !- Number of People Schedule Name
  {efe89fae-35d6-4bfc-a3ec-9dad1f0c42d3}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {b4d24b8f-5cde-4142-8470-cda3de11372b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7580bbd0-05e7-4ce4-825c-349e5af73340}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {766e3914-3d25-46d1-a352-b932c377757f}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6fee91fc-d2ff-4a38-b493-14e1fb033129}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights, !- Name
  {766e3914-3d25-46d1-a352-b932c377757f}, !- Lights Definition Name
  {f92c1b5f-32cb-405b-ab7c-5552cfa41e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a452b43-6a01-462f-be74-b82c45598ccf}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7c3d753b-44d3-4a4a-af8b-6d3cfd12d77f}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2cad3ccd-9aae-4130-9cb9-195d430f9df3}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People, !- Name
  {7c3d753b-44d3-4a4a-af8b-6d3cfd12d77f}, !- People Definition Name
  {f92c1b5f-32cb-405b-ab7c-5552cfa41e8d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {25a1d9d5-6a1a-4763-a449-4f52c28db175}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Infiltration, !- Name
  {f92c1b5f-32cb-405b-ab7c-5552cfa41e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4f7cabef-abe5-4f1b-ab79-d751cb545d4f}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c9fd79c0-0146-412f-b1bb-7e305aa60370}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment, !- Name
  {4f7cabef-abe5-4f1b-ab79-d751cb545d4f}, !- Electric Equipment Definition Name
  {f92c1b5f-32cb-405b-ab7c-5552cfa41e8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {abf43f5c-f3ea-49ea-8da0-fee6faa48f88}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b7a5f342-466a-45ca-ad94-5f1978c28c3c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {ca132dd6-3ad0-4f07-86ec-8dfbc715c195}, !- Default Schedule Set Name
  {097244de-57fe-4e9a-8f34-be60d2522c1c}, !- Group Rendering Name
  {4ce78e59-54b3-4f98-b323-5541101b62db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {097244de-57fe-4e9a-8f34-be60d2522c1c}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ca132dd6-3ad0-4f07-86ec-8dfbc715c195}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d643fb87-e449-4b26-b042-7b874ec5cbc1}, !- Number of People Schedule Name
  {0a3bb079-dbd9-45f2-8dfd-e7f0a14d3273}, !- People Activity Level Schedule Name
  {f742b52c-8b3c-406e-ab11-fc81cef8b416}, !- Lighting Schedule Name
  {312a52ae-8630-45a4-aa3f-bad342bdc708}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {169bf9bc-a3e4-4862-91ef-61a05b9ec9be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0a15aaec-7a31-4608-903c-a4355d0e1ef9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {aaef7a3b-365f-43f1-a712-c45d50d7968f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights, !- Name
  {0a15aaec-7a31-4608-903c-a4355d0e1ef9}, !- Lights Definition Name
  {b7a5f342-466a-45ca-ad94-5f1978c28c3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f742b52c-8b3c-406e-ab11-fc81cef8b416}, ! Handle
  Large Office Bldg Light,                ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {d0f33b41-f68c-487d-ada9-2809ea9d80e4}, ! Default Day Schedule Name
  {682d8db0-d35f-487a-8c2c-c59efca86322}, ! Summer Design Day Schedule Name
  {fd6db3a3-5128-4a04-93b4-7326ba2bb1bf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {09a556c1-c027-4438-a651-35b0e76e5294}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {d0f33b41-f68c-487d-ada9-2809ea9d80e4}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {682d8db0-d35f-487a-8c2c-c59efca86322}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {fd6db3a3-5128-4a04-93b4-7326ba2bb1bf}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a0baa4ba-81c7-43f0-b403-f3c9c02141c4}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {f742b52c-8b3c-406e-ab11-fc81cef8b416}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a4d9a52a-c2a6-4d5a-a884-e3b70899ee61}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a4d9a52a-c2a6-4d5a-a884-e3b70899ee61}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {484b913f-9308-414e-b8fc-ec541577bdd4}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {f742b52c-8b3c-406e-ab11-fc81cef8b416}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ffe6180f-9d8e-4597-b24c-40c01ea1d75f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ffe6180f-9d8e-4597-b24c-40c01ea1d75f}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {4ce78e59-54b3-4f98-b323-5541101b62db}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {de80f407-ba35-4ce5-8d48-11aee445c490}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76da32b5-03c3-45fb-aa80-774a5d253950}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People, !- Name
  {de80f407-ba35-4ce5-8d48-11aee445c490}, !- People Definition Name
  {b7a5f342-466a-45ca-ad94-5f1978c28c3c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d643fb87-e449-4b26-b042-7b874ec5cbc1}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {13570a38-33d6-4e2d-a415-aa7a5dbfa011}, ! Default Day Schedule Name
  {d316b56c-5409-4cca-829e-7a680425557f}, ! Summer Design Day Schedule Name
  {532f56a9-f292-458d-b6c8-58cfc4fb3429}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {13570a38-33d6-4e2d-a415-aa7a5dbfa011}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {d316b56c-5409-4cca-829e-7a680425557f}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {532f56a9-f292-458d-b6c8-58cfc4fb3429}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b3e194e3-555d-48f8-a8cd-03a093bb7e7f}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {d643fb87-e449-4b26-b042-7b874ec5cbc1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8987e698-42a3-4c12-93f3-165ea4aa3d54}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8987e698-42a3-4c12-93f3-165ea4aa3d54}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {94c242ea-7ca5-4c89-b350-ebdfda39182b}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {d643fb87-e449-4b26-b042-7b874ec5cbc1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b9795fbb-e32c-4e3b-885b-aad0650066af}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b9795fbb-e32c-4e3b-885b-aad0650066af}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {0a3bb079-dbd9-45f2-8dfd-e7f0a14d3273}, ! Handle
  Large Office Activity,                  ! Name
  {22f579b4-4340-49be-bd51-f57f76ab4509}, ! Schedule Type Limits Name
  {abe4e081-0c05-47b8-9973-3ed17e8bf612}, ! Default Day Schedule Name
  {e11b67e3-f4b6-4cd6-ba79-0c163c580013}, ! Summer Design Day Schedule Name
  {50544381-25cb-4269-b856-e2fc47e7db50}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {22f579b4-4340-49be-bd51-f57f76ab4509}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {abe4e081-0c05-47b8-9973-3ed17e8bf612}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {22f579b4-4340-49be-bd51-f57f76ab4509}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e11b67e3-f4b6-4cd6-ba79-0c163c580013}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {22f579b4-4340-49be-bd51-f57f76ab4509}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {50544381-25cb-4269-b856-e2fc47e7db50}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {22f579b4-4340-49be-bd51-f57f76ab4509}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {24aef4a9-894d-4602-b74d-38682b92fef9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Infiltration, !- Name
  {b7a5f342-466a-45ca-ad94-5f1978c28c3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {169bf9bc-a3e4-4862-91ef-61a05b9ec9be}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {32c993bf-2990-443d-847d-c4cfa7aa36f9}, ! Default Day Schedule Name
  {4e2d39af-1688-4e73-9149-c6d0abf6940e}, ! Summer Design Day Schedule Name
  {f13c660f-6fec-4403-a5ca-558812696469}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {32c993bf-2990-443d-847d-c4cfa7aa36f9}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4e2d39af-1688-4e73-9149-c6d0abf6940e}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {f13c660f-6fec-4403-a5ca-558812696469}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {a5a5309b-d289-4cae-ab4c-ee68c0bfa708}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {169bf9bc-a3e4-4862-91ef-61a05b9ec9be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4f7f7113-ec0c-4831-b03b-21fc01e20433}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4f7f7113-ec0c-4831-b03b-21fc01e20433}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bee5e109-dfb9-49fa-b2f2-5bb6564021db}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {169bf9bc-a3e4-4862-91ef-61a05b9ec9be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {036af142-5f2a-48cf-9bce-9fdb46301ff2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {036af142-5f2a-48cf-9bce-9fdb46301ff2}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {12293ee7-3c04-4fd3-bd3a-f485e51f07bc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f1034ed7-52d6-4095-bbdf-eebe6adfb2bf}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment, !- Name
  {12293ee7-3c04-4fd3-bd3a-f485e51f07bc}, !- Electric Equipment Definition Name
  {b7a5f342-466a-45ca-ad94-5f1978c28c3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {312a52ae-8630-45a4-aa3f-bad342bdc708}, ! Handle
  Large Office Bldg Equip,                ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {92ea06c8-2eac-412c-9ce8-7c45d59280d6}, ! Default Day Schedule Name
  {8f975acc-590a-45f5-9365-aa3cbc393072}, ! Summer Design Day Schedule Name
  {15ef5844-dacd-4eb7-b7e6-016054830a9f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {92ea06c8-2eac-412c-9ce8-7c45d59280d6}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {8f975acc-590a-45f5-9365-aa3cbc393072}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {15ef5844-dacd-4eb7-b7e6-016054830a9f}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9a3f5fe5-be09-45a3-90e7-35e6e0bac4a7}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {312a52ae-8630-45a4-aa3f-bad342bdc708}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c8d683eb-f575-45c7-9c37-40978d92406f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c8d683eb-f575-45c7-9c37-40978d92406f}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {e2b96b61-32b4-4c7e-9470-c0fd2181eb0b}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {312a52ae-8630-45a4-aa3f-bad342bdc708}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f9d6e480-50db-49bf-9802-115ee50ebcc5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f9d6e480-50db-49bf-9802-115ee50ebcc5}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {d4f2ee9f-8342-4e33-8754-5f490ffea0c9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {c83cb8bf-b5ae-4e4a-98fd-cfe2466c7217}, !- Heating Setpoint Temperature Schedule Name
  {0c6e0a4e-530d-497b-81f5-08657b71ad56}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c83cb8bf-b5ae-4e4a-98fd-cfe2466c7217}, ! Handle
  Large Office HtgSetp,                   ! Name
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, ! Schedule Type Limits Name
  {9a308a40-20c1-43cd-8a1a-b4f91836cea3}, ! Default Day Schedule Name
  {92448e59-ecc0-40f1-bfac-2c1051e19c63}, ! Summer Design Day Schedule Name
  {751abea2-f23c-4082-8aab-8f2523ddaf1c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9a308a40-20c1-43cd-8a1a-b4f91836cea3}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {92448e59-ecc0-40f1-bfac-2c1051e19c63}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {751abea2-f23c-4082-8aab-8f2523ddaf1c}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {f55462a5-90af-4940-ae26-7f75714430b1}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {c83cb8bf-b5ae-4e4a-98fd-cfe2466c7217}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b352224f-7edb-4159-ae69-570da80ae792}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b352224f-7edb-4159-ae69-570da80ae792}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {fd6d397d-8fed-415a-8a13-537f9a729a51}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {c83cb8bf-b5ae-4e4a-98fd-cfe2466c7217}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {bf348177-d633-4afb-8287-5f6680327ee1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf348177-d633-4afb-8287-5f6680327ee1}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {f32e8c01-308b-4a7f-a176-71a87d81ec69}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {0c6e0a4e-530d-497b-81f5-08657b71ad56}, ! Handle
  Large Office ClgSetp,                   ! Name
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, ! Schedule Type Limits Name
  {9f2d8893-8421-48a7-a9de-f88c0666a59c}, ! Default Day Schedule Name
  {f92092b5-a1a4-43b2-86eb-41702ed42016}, ! Summer Design Day Schedule Name
  {cf70c331-97d0-4bf6-b252-99809fa07200}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9f2d8893-8421-48a7-a9de-f88c0666a59c}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f92092b5-a1a4-43b2-86eb-41702ed42016}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {cf70c331-97d0-4bf6-b252-99809fa07200}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {252e9ba7-a156-433d-b863-9a046c6b4951}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {0c6e0a4e-530d-497b-81f5-08657b71ad56}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f67663e3-d984-4b16-a44c-b2bba962c70b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f67663e3-d984-4b16-a44c-b2bba962c70b}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5c52c842-42eb-4990-936d-7c50bc1f3ffb}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {0c6e0a4e-530d-497b-81f5-08657b71ad56}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8489819c-0948-4d1d-a164-358e3462b210}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8489819c-0948-4d1d-a164-358e3462b210}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {4e143819-e0bc-4b4b-9a18-e47d21afaf12}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {1e1dcdf9-ceef-43e2-b9cb-148af966c7b4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f2d86c5a-2627-4c10-8b40-ef59c0828571}, !- Default Schedule Set Name
  {a88daab3-b3bb-4167-b094-ee2083c2c003}, !- Group Rendering Name
  {0cbef553-4127-43d5-b6c2-216b69a857ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {a88daab3-b3bb-4167-b094-ee2083c2c003}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f2d86c5a-2627-4c10-8b40-ef59c0828571}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0cf73884-e8b9-4106-9d33-3a2d88c1451f}, !- Number of People Schedule Name
  {e5b7a02b-4702-4964-a5c0-34f1743925b5}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {3be48fa2-db93-4791-882e-c442aa9b5e9c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3b6d4ad-9125-4bb2-b5b8-8dc7626cb97e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {eb343e89-a238-4d06-8a72-22a43fd52c8c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d068989c-0a76-442f-be3c-e2dadab286bf}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights, !- Name
  {eb343e89-a238-4d06-8a72-22a43fd52c8c}, !- Lights Definition Name
  {1e1dcdf9-ceef-43e2-b9cb-148af966c7b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0cbef553-4127-43d5-b6c2-216b69a857ee}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c6354368-ff04-4a11-b4b5-38aac8723cdb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2720c9a7-18fc-4514-9eec-0777bdc7e210}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People, !- Name
  {c6354368-ff04-4a11-b4b5-38aac8723cdb}, !- People Definition Name
  {1e1dcdf9-ceef-43e2-b9cb-148af966c7b4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0cf73884-e8b9-4106-9d33-3a2d88c1451f}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {44530283-a7c0-458b-a29b-54bc6016cf97}, ! Default Day Schedule Name
  {73cd1738-58cb-41e6-9d8b-bfbbaae75812}, ! Summer Design Day Schedule Name
  {d88d8575-ee65-4871-9913-4a5c25c9e25e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {44530283-a7c0-458b-a29b-54bc6016cf97}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {73cd1738-58cb-41e6-9d8b-bfbbaae75812}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {d88d8575-ee65-4871-9913-4a5c25c9e25e}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1425863c-ba8f-4214-9ea2-e74e5aed164b}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {0cf73884-e8b9-4106-9d33-3a2d88c1451f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {943a410e-44d0-46c8-bb71-6229a39d9958}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {943a410e-44d0-46c8-bb71-6229a39d9958}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e1168b56-11c7-4bcd-be07-a1f7093862b2}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {0cf73884-e8b9-4106-9d33-3a2d88c1451f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {506183b0-e202-4f1d-a3d3-a1a385164ac6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {506183b0-e202-4f1d-a3d3-a1a385164ac6}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {e5b7a02b-4702-4964-a5c0-34f1743925b5}, ! Handle
  Medium Office Activity,                 ! Name
  {83f61164-8249-43be-a464-a721ae95a5a8}, ! Schedule Type Limits Name
  {7ab7cc42-ddb7-4d1e-a76e-b99d3baf00cf}, ! Default Day Schedule Name
  {0cee5c0a-f104-49eb-af31-5f7d45fff3fd}, ! Summer Design Day Schedule Name
  {ad0670c3-ce72-4c4a-a190-99403be6695d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {83f61164-8249-43be-a464-a721ae95a5a8}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {7ab7cc42-ddb7-4d1e-a76e-b99d3baf00cf}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {83f61164-8249-43be-a464-a721ae95a5a8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0cee5c0a-f104-49eb-af31-5f7d45fff3fd}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {83f61164-8249-43be-a464-a721ae95a5a8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {ad0670c3-ce72-4c4a-a190-99403be6695d}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {83f61164-8249-43be-a464-a721ae95a5a8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ac24c087-76b0-45b3-9493-b5fedc05e3a7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Infiltration, !- Name
  {1e1dcdf9-ceef-43e2-b9cb-148af966c7b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {f3b6d4ad-9125-4bb2-b5b8-8dc7626cb97e}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {bbcc3561-ac90-4c49-bb07-1892a885ddda}, ! Default Day Schedule Name
  {b9abfa4a-14a2-4e81-8cd8-8ba9cae96d46}, ! Summer Design Day Schedule Name
  {b64e1a1c-9ab1-46a6-9f7a-0e80befcd0fd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbcc3561-ac90-4c49-bb07-1892a885ddda}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b9abfa4a-14a2-4e81-8cd8-8ba9cae96d46}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {b64e1a1c-9ab1-46a6-9f7a-0e80befcd0fd}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {3980ab16-bba6-4dfa-bfbe-f4fbcec33655}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {f3b6d4ad-9125-4bb2-b5b8-8dc7626cb97e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {16b98add-6dcb-4700-b28e-cd3a9e6188d3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16b98add-6dcb-4700-b28e-cd3a9e6188d3}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b19ab8f0-211b-4fac-8ede-02edb9690959}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {f3b6d4ad-9125-4bb2-b5b8-8dc7626cb97e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e64850b7-dfdd-44c1-95f6-8598ab7f48b2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e64850b7-dfdd-44c1-95f6-8598ab7f48b2}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {d49f040a-4bd2-48df-8cf0-b50ac598b3f0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f10e1084-f636-470d-90a9-0413bf12d14b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment, !- Name
  {d49f040a-4bd2-48df-8cf0-b50ac598b3f0}, !- Electric Equipment Definition Name
  {1e1dcdf9-ceef-43e2-b9cb-148af966c7b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3be48fa2-db93-4791-882e-c442aa9b5e9c}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  {de6c3cb3-fdfa-428e-9c4e-7d0e94fa8f3f}, ! Default Day Schedule Name
  {2527303d-c266-4ead-8c90-555d6c1051ab}, ! Summer Design Day Schedule Name
  {fff6d81f-4c75-4c00-a406-e3224dfa96c3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {de6c3cb3-fdfa-428e-9c4e-7d0e94fa8f3f}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {2527303d-c266-4ead-8c90-555d6c1051ab}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {fff6d81f-4c75-4c00-a406-e3224dfa96c3}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8ab772b8-79df-4bc8-bf69-801675cb35fb}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {3be48fa2-db93-4791-882e-c442aa9b5e9c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5c662c94-5e16-442c-a94e-1ab9bb88704f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5c662c94-5e16-442c-a94e-1ab9bb88704f}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {9e51767d-fa80-47c3-8710-b6dd466cf410}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {3be48fa2-db93-4791-882e-c442aa9b5e9c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c4562b6e-f8d6-4f35-81bd-b021542bc648}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c4562b6e-f8d6-4f35-81bd-b021542bc648}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {56e3760c-d831-495d-87af-d4281044203e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {398f0a39-a7f9-4753-88a6-3e9a0d467a73}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {9df6eea0-25fe-4a81-99b2-4ee3da5605f0}, !- Heating Setpoint Temperature Schedule Name
  {d44e71b5-8fdf-4cba-bbe7-de5e8940f539}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f59b0909-e1ec-4ac8-9721-6293a893df0e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {7edad2b0-2e9f-4179-bd19-18d555597d47}, !- Default Schedule Set Name
  {d17cea78-5206-44f7-8436-b71ed0f0c177}, !- Group Rendering Name
  {2cf51d95-ec91-45a4-a903-0b5848c63fa9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {d17cea78-5206-44f7-8436-b71ed0f0c177}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7edad2b0-2e9f-4179-bd19-18d555597d47}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cbb61d26-73a0-4699-bcf9-71805e8aa7cf}, !- Number of People Schedule Name
  {bd9ccfe1-17bb-4ebf-abfc-0905f3a23b4c}, !- People Activity Level Schedule Name
  {77d26b70-e7a1-4f9e-a256-8bb5c02ab440}, !- Lighting Schedule Name
  {09b982f6-595d-462b-812c-d7302d9c0635}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1646710c-bcfd-43bd-956e-2d770aef59bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e19452cb-55a6-4784-a61c-828df8973add}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {979a9c3e-4026-4fc7-9757-90125c7aa7a6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights, !- Name
  {e19452cb-55a6-4784-a61c-828df8973add}, !- Lights Definition Name
  {f59b0909-e1ec-4ac8-9721-6293a893df0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2cf51d95-ec91-45a4-a903-0b5848c63fa9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f2aedfca-0ebf-44d3-856f-0a46c59db99f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a10e15a9-6fcd-4846-9f5c-c01d58757fac}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People, !- Name
  {f2aedfca-0ebf-44d3-856f-0a46c59db99f}, !- People Definition Name
  {f59b0909-e1ec-4ac8-9721-6293a893df0e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cbb61d26-73a0-4699-bcf9-71805e8aa7cf}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {adc06594-e4b6-42df-9ca2-573f0d1b4a22}, ! Default Day Schedule Name
  {4273b919-82a7-4e7a-b9cf-f0930b3e54af}, ! Summer Design Day Schedule Name
  {9aa1a16c-9659-4fd9-aa49-e36319ab571c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {adc06594-e4b6-42df-9ca2-573f0d1b4a22}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {4273b919-82a7-4e7a-b9cf-f0930b3e54af}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {9aa1a16c-9659-4fd9-aa49-e36319ab571c}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4ea08a51-b369-4a8c-9787-359cee02f050}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {cbb61d26-73a0-4699-bcf9-71805e8aa7cf}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e6cd5a0f-d84f-4ff9-b8dc-a53405fcf9de}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e6cd5a0f-d84f-4ff9-b8dc-a53405fcf9de}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c7b8afd8-7647-437f-b5ed-d19e40dbca67}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {cbb61d26-73a0-4699-bcf9-71805e8aa7cf}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b0392d5b-1175-4adc-8cc9-e5ccaad41741}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b0392d5b-1175-4adc-8cc9-e5ccaad41741}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {bd9ccfe1-17bb-4ebf-abfc-0905f3a23b4c}, ! Handle
  Small Office Activity,                  ! Name
  {f9c856ce-ba13-45eb-b729-70ca193bc887}, ! Schedule Type Limits Name
  {52799a04-82b7-4cb5-99db-6645b71991eb}, ! Default Day Schedule Name
  {54133a2b-d681-4f31-a624-a919e69b4c2e}, ! Summer Design Day Schedule Name
  {6176e588-f850-4d7b-bdd7-5f9e383e63ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {f9c856ce-ba13-45eb-b729-70ca193bc887}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {52799a04-82b7-4cb5-99db-6645b71991eb}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {f9c856ce-ba13-45eb-b729-70ca193bc887}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {54133a2b-d681-4f31-a624-a919e69b4c2e}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {f9c856ce-ba13-45eb-b729-70ca193bc887}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6176e588-f850-4d7b-bdd7-5f9e383e63ca}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {f9c856ce-ba13-45eb-b729-70ca193bc887}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c15746e6-409d-42bd-aa57-8572aa25696b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Infiltration, !- Name
  {f59b0909-e1ec-4ac8-9721-6293a893df0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {1646710c-bcfd-43bd-956e-2d770aef59bd}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {e8b1b5cf-29c8-488c-8a52-9b58264f5e75}, ! Default Day Schedule Name
  {0966a67d-3ba0-4e2d-842b-b9023ab02897}, ! Summer Design Day Schedule Name
  {379e5390-aa94-4520-bdd1-8728227314d2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8b1b5cf-29c8-488c-8a52-9b58264f5e75}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0966a67d-3ba0-4e2d-842b-b9023ab02897}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {379e5390-aa94-4520-bdd1-8728227314d2}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {9aa72e80-fed9-43bf-86e7-089ef0f5571a}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {1646710c-bcfd-43bd-956e-2d770aef59bd}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e74c5530-115e-4975-9686-80baa649bcfe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e74c5530-115e-4975-9686-80baa649bcfe}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {19663822-77d8-4030-a68f-360904e45dad}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {1646710c-bcfd-43bd-956e-2d770aef59bd}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7b9a0715-98a1-405b-976d-d4b19ce94b57}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7b9a0715-98a1-405b-976d-d4b19ce94b57}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {92b69228-5eeb-4747-bb67-d093e524e607}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {caa0972d-741f-404e-a076-809302cef7ea}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment, !- Name
  {92b69228-5eeb-4747-bb67-d093e524e607}, !- Electric Equipment Definition Name
  {f59b0909-e1ec-4ac8-9721-6293a893df0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {09b982f6-595d-462b-812c-d7302d9c0635}, ! Handle
  Small Office Bldg Equip,                ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  {696ac42b-585c-4e6a-b86e-e94a8371b13b}, ! Default Day Schedule Name
  {7205753b-65d3-4054-9655-b634f8283a41}, ! Summer Design Day Schedule Name
  {33473e36-7c8b-4518-8aa9-56656e7c3849}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {696ac42b-585c-4e6a-b86e-e94a8371b13b}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {7205753b-65d3-4054-9655-b634f8283a41}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {33473e36-7c8b-4518-8aa9-56656e7c3849}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {85808b9a-f669-4288-95f1-d3cc7cf474f2}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {09b982f6-595d-462b-812c-d7302d9c0635}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3d831158-34d0-4eb5-ac85-54da330878af}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d831158-34d0-4eb5-ac85-54da330878af}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {1729ad51-6f2d-4c01-b212-54eece1dbbdd}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {09b982f6-595d-462b-812c-d7302d9c0635}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e35c9af5-0b78-45a5-9846-cfb93ce07a87}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e35c9af5-0b78-45a5-9846-cfb93ce07a87}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {09a556c1-c027-4438-a651-35b0e76e5294}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {a51c55b9-7957-4b24-bf6c-7abd51d421a4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {b1cd55f3-22db-4852-a2eb-9fa0faec0d1f}, !- Heating Setpoint Temperature Schedule Name
  {c1813151-d0a5-4328-a5ab-ddc9312006d2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b1cd55f3-22db-4852-a2eb-9fa0faec0d1f}, ! Handle
  Small Office HtgSetp,                   ! Name
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, ! Schedule Type Limits Name
  {cadae4b5-e82b-435f-9046-ebf5506bed76}, ! Default Day Schedule Name
  {d9602f6c-4f94-49f6-a80d-2fbed5a22a75}, ! Summer Design Day Schedule Name
  {f20ff14d-e8ce-4367-b730-d9868d205c1a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {cadae4b5-e82b-435f-9046-ebf5506bed76}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d9602f6c-4f94-49f6-a80d-2fbed5a22a75}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f20ff14d-e8ce-4367-b730-d9868d205c1a}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {5168480e-4172-4537-b57d-148b652699cc}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {b1cd55f3-22db-4852-a2eb-9fa0faec0d1f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2a232611-ec8b-4547-ba9d-84ae2d14258e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2a232611-ec8b-4547-ba9d-84ae2d14258e}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2cb93bbe-cf27-4dc1-b179-7aff6b2a41bb}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {b1cd55f3-22db-4852-a2eb-9fa0faec0d1f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {07c207be-49f9-4512-b322-da5b7d5c6802}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {07c207be-49f9-4512-b322-da5b7d5c6802}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {b1e3ecb7-7afa-459a-95ee-4a721b4e3e39}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {c1813151-d0a5-4328-a5ab-ddc9312006d2}, ! Handle
  Small Office ClgSetp,                   ! Name
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, ! Schedule Type Limits Name
  {d7a49ff2-d27c-4fc4-9827-29060dd4c57b}, ! Default Day Schedule Name
  {8002f7f8-6a04-4b14-8b8b-336130ac02eb}, ! Summer Design Day Schedule Name
  {d40f6785-66f1-4abd-b484-c65a50e9385b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d7a49ff2-d27c-4fc4-9827-29060dd4c57b}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8002f7f8-6a04-4b14-8b8b-336130ac02eb}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {d40f6785-66f1-4abd-b484-c65a50e9385b}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {adecfe88-f8cc-4d8a-938d-1da10e4723ed}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {c1813151-d0a5-4328-a5ab-ddc9312006d2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ba8766bb-44a5-4a04-aac9-b300d1047104}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ba8766bb-44a5-4a04-aac9-b300d1047104}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {056b5685-6edc-40c2-afe5-2e32b9b39550}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {c1813151-d0a5-4328-a5ab-ddc9312006d2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4abf6161-a652-4841-a683-9c26795a26e9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4abf6161-a652-4841-a683-9c26795a26e9}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {4e9322cb-af7f-4a03-8f88-362a3c99e896}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Handle
  189.1-2009 - CZ3 - Office,              !- Name
  {05f51b03-8d69-4908-b07a-80e4ebe7bc53}, !- Default Exterior Surface Constructions Name
  {00f40f59-8f8c-4955-a394-fb5d436a744a}, !- Default Interior Surface Constructions Name
  {c59aa2f6-3fd5-47ce-9ab0-3c1b089a487a}, !- Default Ground Contact Surface Constructions Name
  {a3a2d5e8-64bc-47cd-ac10-7ff11a263a53}, !- Default Exterior SubSurface Constructions Name
  {f4c8c2f9-7da4-44d1-8b9f-250d98779877}, !- Default Interior SubSurface Constructions Name
  {f9711389-0428-492e-9600-43aa3acfd2ad}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {05f51b03-8d69-4908-b07a-80e4ebe7bc53}, !- Handle
  Default Surface Constructions 1,        !- Name
  {437f8831-bd8d-45f8-819c-acad30ef83c3}, !- Floor Construction Name
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Wall Construction Name
  {2eb0126a-be55-441a-9a17-837021a311c7}; !- Roof Ceiling Construction Name

OS:Construction,
  {437f8831-bd8d-45f8-819c-acad30ef83c3}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {50af62f6-8240-4522-b624-cb4fbcf01379}, !- Surface Rendering Name
  {327c7bc6-3f70-48d4-83b4-afb022774c06}, !- Layer 1
  {7ebc0219-40b3-45fb-9a3e-a72803ce0f9c}; !- Layer 2

OS:StandardsInformation:Construction,
  {151bae4f-6249-4079-a7a4-46f3c0737cbd}, !- Handle
  {437f8831-bd8d-45f8-819c-acad30ef83c3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {327c7bc6-3f70-48d4-83b4-afb022774c06}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {7ebc0219-40b3-45fb-9a3e-a72803ce0f9c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {5b7438dc-9bd2-4af6-9efd-e16c30fd8e87}, !- Surface Rendering Name
  {f0abdab6-93d9-4496-9b4c-502d6234cf78}, !- Layer 1
  {3f5b0189-8b27-4406-befa-4216d82d2ca9}, !- Layer 2
  {5761acce-83bb-4400-874d-5b58525cae27}, !- Layer 3
  {ce2f2a7e-efc4-4b96-b787-b051174fe338}; !- Layer 4

OS:StandardsInformation:Construction,
  {3ef7f1a9-e9a4-4250-a28f-a7b4592248e3}, !- Handle
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f0abdab6-93d9-4496-9b4c-502d6234cf78}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3f5b0189-8b27-4406-befa-4216d82d2ca9}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {5761acce-83bb-4400-874d-5b58525cae27}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ce2f2a7e-efc4-4b96-b787-b051174fe338}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {c9e92269-a8f5-4956-a423-7c7a13322e69}, !- Surface Rendering Name
  {3db2c718-0ab6-4d8e-b715-7047f7a69cdb}, !- Layer 1
  {1ec664a1-feff-473e-8b97-9f9efc3f06d8}, !- Layer 2
  {5685d613-21b3-43da-b314-8dbb0ae07a3e}; !- Layer 3

OS:StandardsInformation:Construction,
  {bec756cc-c1ee-40f9-9890-27c85c64777d}, !- Handle
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3db2c718-0ab6-4d8e-b715-7047f7a69cdb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1ec664a1-feff-473e-8b97-9f9efc3f06d8}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5685d613-21b3-43da-b314-8dbb0ae07a3e}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {00f40f59-8f8c-4955-a394-fb5d436a744a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Floor Construction Name
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Wall Construction Name
  {549341d2-304e-4bd8-9bb9-9ff0c723dec8}; !- Roof Ceiling Construction Name

OS:Construction,
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Handle
  Interior Floor,                         !- Name
  {32c98ac9-d6d1-40e8-bdc8-10462a73594f}, !- Surface Rendering Name
  {a6ec4060-df79-459e-8087-14359726be04}, !- Layer 1
  {15f2e0ba-24e8-4a9a-a5c3-e982128ae817}, !- Layer 2
  {c1af582a-efb1-4af1-b18f-5c64463dee65}; !- Layer 3

OS:StandardsInformation:Construction,
  {2fe7bd0c-ab9a-4391-b9c9-08c58697dc71}, !- Handle
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a6ec4060-df79-459e-8087-14359726be04}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {15f2e0ba-24e8-4a9a-a5c3-e982128ae817}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {c1af582a-efb1-4af1-b18f-5c64463dee65}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Handle
  Interior Wall,                          !- Name
  {f530ce4f-7d57-4122-8db5-8347802230a5}, !- Surface Rendering Name
  {969fb95b-5feb-47ec-b87b-343ece2b8e79}, !- Layer 1
  {49428520-41f9-445c-9f9d-af25587a76e3}, !- Layer 2
  {969fb95b-5feb-47ec-b87b-343ece2b8e79}; !- Layer 3

OS:StandardsInformation:Construction,
  {ce18afd4-9af7-43c2-ba2a-8638bc5fe064}, !- Handle
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {969fb95b-5feb-47ec-b87b-343ece2b8e79}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {49428520-41f9-445c-9f9d-af25587a76e3}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {549341d2-304e-4bd8-9bb9-9ff0c723dec8}, !- Handle
  Interior Ceiling,                       !- Name
  {d7700d72-2241-4b06-b61b-d6413a8f282f}, !- Surface Rendering Name
  {c1af582a-efb1-4af1-b18f-5c64463dee65}, !- Layer 1
  {15f2e0ba-24e8-4a9a-a5c3-e982128ae817}, !- Layer 2
  {a6ec4060-df79-459e-8087-14359726be04}; !- Layer 3

OS:StandardsInformation:Construction,
  {c66e996a-ae68-4598-b895-94ac3da3d3ae}, !- Handle
  {549341d2-304e-4bd8-9bb9-9ff0c723dec8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c59aa2f6-3fd5-47ce-9ab0-3c1b089a487a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {437f8831-bd8d-45f8-819c-acad30ef83c3}, !- Floor Construction Name
  {437f8831-bd8d-45f8-819c-acad30ef83c3}, !- Wall Construction Name
  {437f8831-bd8d-45f8-819c-acad30ef83c3}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a3a2d5e8-64bc-47cd-ac10-7ff11a263a53}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ea95326e-831f-4880-9538-5aecfa231e2e}, !- Fixed Window Construction Name
  {ea95326e-831f-4880-9538-5aecfa231e2e}, !- Operable Window Construction Name
  {5de45bce-38d7-457b-9e20-8a6561191fc8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}, !- Tubular Daylight Dome Construction Name
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ea95326e-831f-4880-9538-5aecfa231e2e}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {b82aad13-d0b7-4ec4-96c9-c44448cce009}, !- Surface Rendering Name
  {03be2a82-a833-4c39-a776-894a7041a41f}; !- Layer 1

OS:StandardsInformation:Construction,
  {444ab2ac-1b71-4a66-9b87-400e3b8dd6db}, !- Handle
  {ea95326e-831f-4880-9538-5aecfa231e2e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {03be2a82-a833-4c39-a776-894a7041a41f}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5de45bce-38d7-457b-9e20-8a6561191fc8}, !- Handle
  Exterior Door,                          !- Name
  {ade03c05-44c9-4576-8ba6-7fbea5887edf}, !- Surface Rendering Name
  {efb12c14-a236-49a3-8cf7-3d375b4b5bb8}, !- Layer 1
  {a50e65f8-7629-46ff-a606-8e2a255c4582}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8711b27-086f-4c47-8a7d-1d6227c85bd2}, !- Handle
  {5de45bce-38d7-457b-9e20-8a6561191fc8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {efb12c14-a236-49a3-8cf7-3d375b4b5bb8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a50e65f8-7629-46ff-a606-8e2a255c4582}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}, !- Handle
  Interior Window,                        !- Name
  {975dbc87-1f97-42c1-9d58-0fad8c8832b8}, !- Surface Rendering Name
  {4fcb8565-a18a-4b1c-9d6e-f6f054ac4f3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {e734a535-691e-4121-9d22-0b4474772065}, !- Handle
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4fcb8565-a18a-4b1c-9d6e-f6f054ac4f3e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {f4c8c2f9-7da4-44d1-8b9f-250d98779877}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}, !- Fixed Window Construction Name
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}, !- Operable Window Construction Name
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Handle
  Interior Door,                          !- Name
  {0bc37038-4583-408c-8468-00293bc06b21}, !- Surface Rendering Name
  {fb075cad-7273-479a-bddb-b8b0d3237915}; !- Layer 1

OS:StandardsInformation:Construction,
  {43f59566-b192-4ac5-a660-c20c4350050c}, !- Handle
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fb075cad-7273-479a-bddb-b8b0d3237915}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f9711389-0428-492e-9600-43aa3acfd2ad}, !- Handle
  Interior Partition,                     !- Name
  {e9e6fe93-2f6e-426c-a279-b45b86d6a0ea}, !- Surface Rendering Name
  {fb075cad-7273-479a-bddb-b8b0d3237915}; !- Layer 1

OS:StandardsInformation:Construction,
  {f5ae6aff-b8ff-4017-a80f-4924478451f6}, !- Handle
  {f9711389-0428-492e-9600-43aa3acfd2ad}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {50af62f6-8240-4522-b624-cb4fbcf01379}, !- Handle
  Rendering Color 17,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b7438dc-9bd2-4af6-9efd-e16c30fd8e87}, !- Handle
  Rendering Color 18,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9e92269-a8f5-4956-a423-7c7a13322e69}, !- Handle
  Rendering Color 19,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32c98ac9-d6d1-40e8-bdc8-10462a73594f}, !- Handle
  Rendering Color 20,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f530ce4f-7d57-4122-8db5-8347802230a5}, !- Handle
  Rendering Color 21,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7700d72-2241-4b06-b61b-d6413a8f282f}, !- Handle
  Rendering Color 22,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b82aad13-d0b7-4ec4-96c9-c44448cce009}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ade03c05-44c9-4576-8ba6-7fbea5887edf}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {975dbc87-1f97-42c1-9d58-0fad8c8832b8}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bc37038-4583-408c-8468-00293bc06b21}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9e6fe93-2f6e-426c-a279-b45b86d6a0ea}, !- Handle
  Rendering Color 27,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Handle
  Koios Story 1,                          !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.95,                                   !- Nominal Floor to Floor Height {m}
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {ca132dd6-3ad0-4f07-86ec-8dfbc715c195}, !- Default Schedule Set Name
  {908957d3-930e-44a3-9769-401518c3c40c}, !- Group Rendering Name
  3.950000736;                            !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {8bb61158-0e21-481f-a383-96167df55328}, !- Handle
  Lobby,                                  !- Name
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {30a32d1b-54de-4556-94ac-c1c1a5cb7712}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.55908502108559e-011,                  !- X Origin {m}
  33.54999999998,                         !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {54e348ba-8912-4dc0-878b-a1328905e055}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7d2cc205-4aa1-4e5a-807d-6ba7d9b21454}, !- Handle
  Looby_Floor,                            !- Name
  Floor,                                  !- Surface Type
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -3.14295641956619e-011, -20.3749999999823, 0, !- X,Y,Z Vertex 2 {m}
  -2.20000000001397, -20.3749999999823, 0, !- X,Y,Z Vertex 3 {m}
  -2.20000000001397, -22.5934161043479, 0, !- X,Y,Z Vertex 4 {m}
  -2.84999999999651, -22.5934161043479, 0, !- X,Y,Z Vertex 5 {m}
  -2.84999999999651, -28.8499999999823, 0, !- X,Y,Z Vertex 6 {m}
  -1.55972571747043e-011, -28.8499999999823, 0, !- X,Y,Z Vertex 7 {m}
  -1.55904441356824e-011, -33.54999999998, 0, !- X,Y,Z Vertex 8 {m}
  -10.9999999999977, -33.54999999998, 0,  !- X,Y,Z Vertex 9 {m}
  -11.0000000006989, -9.45655437629749, 0, !- X,Y,Z Vertex 10 {m}
  -9.58974895292958, 1.47847458720207e-011, 0; !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {ce41f748-f133-4816-bda5-bd9268699a0d}, !- Handle
  Lobby_Wall_Three_One,                   !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14295641956619e-011, -20.3749999999823, 3.95, !- X,Y,Z Vertex 1 {m}
  -3.14295641956619e-011, -20.3749999999823, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04799355-cb80-4d3d-8ef3-011112b8f905}, !- Handle
  Lobby_Wall_Stairs_Two,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.20000000001397, -20.3749999999823, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.20000000001397, -20.3749999999823, 0, !- X,Y,Z Vertex 2 {m}
  -3.14295641956619e-011, -20.3749999999823, 0, !- X,Y,Z Vertex 3 {m}
  -3.14295641956619e-011, -20.3749999999823, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b30b13d-469f-4ba5-9c26-11e469f28235}, !- Handle
  Lobby_Wall_Stairs_Three,                !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.20000000001397, -22.5934161043479, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.20000000001397, -22.5934161043479, 0, !- X,Y,Z Vertex 2 {m}
  -2.20000000001397, -20.3749999999823, 0, !- X,Y,Z Vertex 3 {m}
  -2.20000000001397, -20.3749999999823, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998add21-2815-44df-a18d-490d857785a3}, !- Handle
  Lobby_Wall_Stairs_Two_Two,              !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84999999999651, -22.5934161043479, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.84999999999651, -22.5934161043479, 0, !- X,Y,Z Vertex 2 {m}
  -2.20000000001397, -22.5934161043479, 0, !- X,Y,Z Vertex 3 {m}
  -2.20000000001397, -22.5934161043479, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6961c999-3c8d-4af4-b9dd-7602973762b6}, !- Handle
  Lobby_Wall_Stairs_One_Two,              !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84999999999651, -28.8499999999823, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.84999999999651, -28.8499999999823, 0, !- X,Y,Z Vertex 2 {m}
  -2.84999999999651, -22.5934161043479, 0, !- X,Y,Z Vertex 3 {m}
  -2.84999999999651, -22.5934161043479, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87daa99f-ca7c-409f-95ab-83e3bc95276a}, !- Handle
  Lobby_Wall_Stairs_Four,                 !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55972571747043e-011, -28.8499999999823, 3.95, !- X,Y,Z Vertex 1 {m}
  -1.55972571747043e-011, -28.8499999999823, 0, !- X,Y,Z Vertex 2 {m}
  -2.84999999999651, -28.8499999999823, 0, !- X,Y,Z Vertex 3 {m}
  -2.84999999999651, -28.8499999999823, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9627795-de81-4346-9163-cabda82a734b}, !- Handle
  Lobby_Wall_Three_Two,                   !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55904441356824e-011, -33.54999999998, 3.95, !- X,Y,Z Vertex 1 {m}
  -1.55904441356824e-011, -33.54999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.55972571747043e-011, -28.8499999999823, 0, !- X,Y,Z Vertex 3 {m}
  -1.55972571747043e-011, -28.8499999999823, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e30ff6d-829e-47f8-91a2-fb00ebdbfb76}, !- Handle
  Lobby_Wall_Four,                        !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9999999999977, -33.54999999998, 3.95, !- X,Y,Z Vertex 1 {m}
  -10.9999999999977, -33.54999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.55904441356824e-011, -33.54999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.55904441356824e-011, -33.54999999998, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9e76f7-5c56-452f-a5b7-7c5e501418a7}, !- Handle
  Lobby_Wall_One,                         !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.0000000006989, -9.45655437629749, 3.95, !- X,Y,Z Vertex 1 {m}
  -11.0000000006989, -9.45655437629749, 0, !- X,Y,Z Vertex 2 {m}
  -10.9999999999977, -33.54999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -10.9999999999977, -33.54999999998, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4788c209-d9af-42c4-8916-85a72e3c17e1}, !- Handle
  Lobby_Wall_One_Two,                     !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.58974895292958, 1.47847458720207e-011, 3.95, !- X,Y,Z Vertex 1 {m}
  -9.58974895292958, 1.47847458720207e-011, 0, !- X,Y,Z Vertex 2 {m}
  -11.0000000006989, -9.45655437629749, 0, !- X,Y,Z Vertex 3 {m}
  -11.0000000006989, -9.45655437629749, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16f02cf-bb22-4277-96b8-fdf208e39a64}, !- Handle
  Lobby_Wall_Two,                         !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.58974895292958, 1.47847458720207e-011, 0, !- X,Y,Z Vertex 3 {m}
  -9.58974895292958, 1.47847458720207e-011, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d95938d-ab74-485f-bf46-b73009148585}, !- Handle
  Lobby_Roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {8bb61158-0e21-481f-a383-96167df55328}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55904441356824e-011, -33.54999999998, 3.95, !- X,Y,Z Vertex 1 {m}
  -1.55972571747043e-011, -28.8499999999823, 3.95, !- X,Y,Z Vertex 2 {m}
  -2.84999999999651, -28.8499999999823, 3.95, !- X,Y,Z Vertex 3 {m}
  -2.84999999999651, -22.5934161043479, 3.95, !- X,Y,Z Vertex 4 {m}
  -2.20000000001397, -22.5934161043479, 3.95, !- X,Y,Z Vertex 5 {m}
  -2.20000000001397, -20.3749999999823, 3.95, !- X,Y,Z Vertex 6 {m}
  -3.14295641956619e-011, -20.3749999999823, 3.95, !- X,Y,Z Vertex 7 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 8 {m}
  -9.58974895292958, 1.47847458720207e-011, 3.95, !- X,Y,Z Vertex 9 {m}
  -11.0000000006989, -9.45655437629749, 3.95, !- X,Y,Z Vertex 10 {m}
  -10.9999999999977, -33.54999999998, 3.95; !- X,Y,Z Vertex 11 {m}

OS:Space,
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Handle
  Restroom_One,                           !- Name
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {bee18c36-991d-4013-89fe-c5475109af7f}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.42499999998993,                      !- X Origin {m}
  4.67499999982531,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {4c2c8c95-e16b-4369-9e46-6658ba647381}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {473dfcb7-bd41-4bf2-998b-2a16f33ba174}, !- Handle
  Restroom_One_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.15000000003412, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.09999999999454, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.09999999999454, 2.15000000003412, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7227372-ec54-4239-930c-f4858bbf3e7e}, !- Handle
  Restroom_One_Wall_Four,                 !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2652f3bb-81e1-463f-9aff-e3f1f4ec542a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.09999999999454, 0, 3.95,             !- X,Y,Z Vertex 1 {m}
  -2.09999999999454, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bafa74-02c6-426d-a504-02eae7fd08dd}, !- Handle
  Restroom_One_Wall_One,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66678b46-105a-4342-a33e-574f0c114256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.09999999999454, 2.15000000003412, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.09999999999454, 2.15000000003412, 0, !- X,Y,Z Vertex 2 {m}
  -2.09999999999454, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.09999999999454, 0, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ff17fe-b967-49ba-be9e-72e783e6b3d9}, !- Handle
  Restroom_One_Wall_Two_Two,              !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.00083411550101, 2.15000000003412, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.00083411550101, 2.15000000003412, 0, !- X,Y,Z Vertex 2 {m}
  -2.09999999999454, 2.15000000003412, 0, !- X,Y,Z Vertex 3 {m}
  -2.09999999999454, 2.15000000003412, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2652f3bb-81e1-463f-9aff-e3f1f4ec542a}, !- Handle
  Restroom_One_Wall_Two,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7227372-ec54-4239-930c-f4858bbf3e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.475226834245608, 2.15000000003412, 3.4120044104529, !- X,Y,Z Vertex 1 {m}
  -0.475226834245608, 2.15000000003412, 0, !- X,Y,Z Vertex 2 {m}
  -1.71474472140998, 2.15000000003412, 0, !- X,Y,Z Vertex 3 {m}
  -1.71474472140998, 2.15000000003412, 3.4120044104529; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66678b46-105a-4342-a33e-574f0c114256}, !- Handle
  Restroom_One_Wall_Three,                !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0bafa74-02c6-426d-a504-02eae7fd08dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.15000000003412, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.15000000003412, 3.95;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5ca9a4-35f9-4bc4-8ca8-d18dfb235a41}, !- Handle
  Restroom_One_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {95450ce0-1c09-4d60-9440-a1c751ca6749}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 2.15000000003412, 3.95,              !- X,Y,Z Vertex 2 {m}
  -2.09999999999454, 2.15000000003412, 3.95, !- X,Y,Z Vertex 3 {m}
  -2.09999999999454, 0, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Handle
  Stairs,                                 !- Name
  {578597c9-88ae-4221-b6d9-2d3e84306fb0}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {e2464ac1-e7cc-4d1c-b6b0-a0a09413c17b}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  -1.5838713984806e-011,                  !- X Origin {m}
  13.1749999999977,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {f7323269-4d70-481d-9598-ee1c362effd1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cdd9424e-06d0-40dd-a0e7-755689506553}, !- Handle
  Stairs_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19999999998254, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.58323070209576e-011, -8.47499999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.84999999996508, -8.47499999999999, 0, !- X,Y,Z Vertex 4 {m}
  -2.84999999996508, -2.2184161043656, 0, !- X,Y,Z Vertex 5 {m}
  -2.19999999998254, -2.2184161043656, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {12f2d8a6-8c55-4bed-a2ea-f3d87a9966d6}, !- Handle
  Stairs_Wall_Three,                      !- Name
  Wall,                                   !- Surface Type
  {f758ec95-e955-4d68-aaad-f1192c98e098}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.58323070209576e-011, -8.47499999999999, 3.95, !- X,Y,Z Vertex 1 {m}
  1.58323070209576e-011, -8.47499999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5ca84b-8ef7-4d4c-8575-753f2a032b80}, !- Handle
  Stairs_Wall_Four,                       !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9df84c81-60a2-4bc0-8a64-0dfe5c50a019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84999999996508, -8.47499999999999, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.84999999996508, -8.47499999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.58323070209576e-011, -8.47499999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.58323070209576e-011, -8.47499999999999, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a134d0fe-c6ab-4a1c-94c9-5d92466f67d1}, !- Handle
  Stairs_Door_One,                        !- Name
  Wall,                                   !- Surface Type
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84999999996508, -2.2184161043656, 3.03061791842053, !- X,Y,Z Vertex 1 {m}
  -2.84999999996508, -2.2184161043656, 0, !- X,Y,Z Vertex 2 {m}
  -2.84999999996508, -3.4465213238765, 0, !- X,Y,Z Vertex 3 {m}
  -2.84999999996508, -3.4465213238765, 3.03061791842053; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfcd16cd-9e33-4afd-947f-32f2c1c5808a}, !- Handle
  Stairs_Wall_Two_One,                    !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19999999998254, -2.2184161043656, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.19999999998254, -2.2184161043656, 0, !- X,Y,Z Vertex 2 {m}
  -2.84999999996508, -2.2184161043656, 0, !- X,Y,Z Vertex 3 {m}
  -2.84999999996508, -2.2184161043656, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c092fec7-3b10-49b5-9675-4f90cd65bf52}, !- Handle
  Stairs_Wall_One_One,                    !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c092fec7-3b10-49b5-9675-4f90cd65bf52}, !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19999999998254, 2.88764567812905e-015, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.19999999998254, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -2.19999999998254, -2.2184161043656, 0, !- X,Y,Z Vertex 3 {m}
  -2.19999999998254, -2.2184161043656, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df84c81-60a2-4bc0-8a64-0dfe5c50a019}, !- Handle
  Stairs_Wall_Two_Two,                    !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5ca84b-8ef7-4d4c-8575-753f2a032b80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.19999999998254, 2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.19999999998254, 2.88764567812905e-015, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ac0298-3e82-4662-8f82-bad53d3235d2}, !- Handle
  Stairs_Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.58323070209576e-011, -8.47499999999999, 3.95, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 2 {m}
  -2.19999999998254, 2.88764567812905e-015, 3.95, !- X,Y,Z Vertex 3 {m}
  -2.19999999998254, -2.2184161043656, 3.95, !- X,Y,Z Vertex 4 {m}
  -2.84999999996508, -2.2184161043656, 3.95, !- X,Y,Z Vertex 5 {m}
  -2.84999999996508, -8.47499999999999, 3.95; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Handle
  Lobby_Divided_Wall,                     !- Name
  {8cf16b60-ae63-48fb-ae62-a088338ca6e5}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {30a32d1b-54de-4556-94ac-c1c1a5cb7712}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.52499999998446,                      !- X Origin {m}
  8.92500000004686,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {54e348ba-8912-4dc0-878b-a1328905e055}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6cc4f31c-affd-489b-b205-ea80ec164699}, !- Handle
  Lobby_Divided_Wall_Floor,               !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0991658844935266, 0, 0,               !- X,Y,Z Vertex 1 {m}
  0.0991658844935266, -2.10000000018743, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -2.10000000018743, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ad2e4f-e576-4852-b673-6a4f784d94b1}, !- Handle
  Lobby_Divided_Wall_Two,                 !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9118d1e-c8e4-4f43-9d99-66ef86f1ed3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0991658844935266, 0, 3.95,            !- X,Y,Z Vertex 1 {m}
  0.0991658844935266, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c4a366f-9aba-4c0c-894c-2751a2761b3e}, !- Handle
  Lobby_Divided_Wall_Three,               !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a17c0f00-cf8d-41e6-bc00-4d51d45e7384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0991658844935266, -2.10000000018743, 3.95, !- X,Y,Z Vertex 1 {m}
  0.0991658844935266, -2.10000000018743, 0, !- X,Y,Z Vertex 2 {m}
  0.0991658844935266, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0991658844935266, 0, 3.95;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9118d1e-c8e4-4f43-9d99-66ef86f1ed3b}, !- Handle
  Lobby_Divided_Wall_Four,                !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ad2e4f-e576-4852-b673-6a4f784d94b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -2.10000000018743, 3.95, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -2.10000000018743, 0, !- X,Y,Z Vertex 2 {m}
  0.0991658844935266, -2.10000000018743, 0, !- X,Y,Z Vertex 3 {m}
  0.0991658844935266, -2.10000000018743, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17c0f00-cf8d-41e6-bc00-4d51d45e7384}, !- Handle
  Lobby_Divided_Wall_One,                 !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c4a366f-9aba-4c0c-894c-2751a2761b3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20222401955682e-031, -8.26570712834848e-047, 3.95, !- X,Y,Z Vertex 1 {m}
  1.20222401955682e-031, -8.26570712834848e-047, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -2.10000000018743, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -2.10000000018743, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b266d26c-4c06-42e9-acd0-f7bb832549dd}, !- Handle
  Lobby_Divided_Wall_Roof,                !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {0ec51cb5-2785-4ef5-83c8-1eaf3afbbad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0991658844935266, -2.10000000018743, 3.95, !- X,Y,Z Vertex 1 {m}
  0.0991658844935266, 0, 3.95,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -2.10000000018743, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Handle
  Restroom_Two,                           !- Name
  {6407adc7-6d55-4d79-a666-6db722feb96a}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {bee18c36-991d-4013-89fe-c5475109af7f}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.52499999998446,                      !- X Origin {m}
  11.0750000002899,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {185b6dce-d744-4542-be83-04819d96af22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {13a7326b-8cde-4f61-b92f-fe6053a0827a}, !- Handle
  Restroom_Two_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05049564113671, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.05049564113671, -2.15000000024304, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.15000000024304, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26afb25-5078-4524-b38b-3b36fda0334f}, !- Handle
  Restroom_Two_Wall_Two,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cdb64f1-c9a4-438c-93ca-ef609e9d4101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04999999999797, -2.88764567812905e-015, 3.95, !- X,Y,Z Vertex 1 {m}
  2.04999999999797, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -9.03179705813237e-046, -6.41186143763638e-031, 0, !- X,Y,Z Vertex 3 {m}
  -9.03179705813237e-046, -6.41186143763638e-031, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360ba961-5f46-4d9e-aabc-f0553da9f1a1}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05049564113671, -2.62629844485586e-027, 3.95, !- X,Y,Z Vertex 1 {m}
  2.05049564113671, -2.62629844485586e-027, 0, !- X,Y,Z Vertex 2 {m}
  2.04999999999797, -2.88764567813168e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.04999999999797, -2.88764567813168e-015, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca8be37-604d-402f-9e14-4b5131565f09}, !- Handle
  Restroom_Two_Wall_Three,                !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {582301e9-251a-42ba-9003-af2d34d4be08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05049564113671, -2.15000000024304, 3.95, !- X,Y,Z Vertex 1 {m}
  2.05049564113671, -2.15000000024304, 0, !- X,Y,Z Vertex 2 {m}
  2.05049564113671, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.05049564113671, 0, 3.95;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc5f7dd-6b7e-4e66-8ba6-f61ebb9311a9}, !- Handle
  Restroom_Two_Wall_Four_Door,            !- Name
  Wall,                                   !- Surface Type
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.533482455178051, -2.15000000024304, 3.05079693579117, !- X,Y,Z Vertex 1 {m}
  0.533482455178051, -2.15000000024304, 0, !- X,Y,Z Vertex 2 {m}
  1.65560597512836, -2.15000000024304, 0, !- X,Y,Z Vertex 3 {m}
  1.65560597512836, -2.15000000024304, 3.05079693579117; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cdb64f1-c9a4-438c-93ca-ef609e9d4101}, !- Handle
  Restroom_Two_Wall_Four_Two,             !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a26afb25-5078-4524-b38b-3b36fda0334f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.15000000024304, 3.95,             !- X,Y,Z Vertex 1 {m}
  0, -2.15000000024304, 0,                !- X,Y,Z Vertex 2 {m}
  0.0991658844935266, -2.15000000024304, 0, !- X,Y,Z Vertex 3 {m}
  0.0991658844935266, -2.15000000024304, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582301e9-251a-42ba-9003-af2d34d4be08}, !- Handle
  Restroom_Two_Wall_One,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca8be37-604d-402f-9e14-4b5131565f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.15000000024304, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.15000000024304, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd8a3b6-4f75-4ae8-baa5-750a652b4cd2}, !- Handle
  Restroom_Two_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {b838154d-500f-49b5-bff5-20d205e8a0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05049564113671, -2.15000000024304, 3.95, !- X,Y,Z Vertex 1 {m}
  2.05049564113671, 0, 3.95,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 3 {m}
  0, -2.15000000024304, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Handle
  Storage,                                !- Name
  {4d0d821b-c459-47d0-b1d3-3548501a92bf}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {12e148fa-3497-496a-a822-383dfd9e39ab}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.1749999999751,                       !- X Origin {m}
  13.1749999998511,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {0683d254-8624-4790-8413-37ecfacc4ec3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {22b828af-4084-4b7b-80f5-144445c19577}, !- Handle
  Storage_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -2.09999999956122, 0,  !- X,Y,Z Vertex 2 {m}
  0, -2.09999999956122, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3573be3-dcc5-48b1-9e93-493f114f56f3}, !- Handle
  Storage_Wall_Two,                       !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e76c3d-51f7-4ca1-9c34-4391211306e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5050fa7d-f716-4752-85f0-9bbdce666643}, !- Handle
  Storage_Wall_Three,                     !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51472458-86a9-4dea-a38d-4dce2be11b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -2.09999999956122, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -2.09999999956122, 0,  !- X,Y,Z Vertex 2 {m}
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.6999999999886, 0, 3.95;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e76c3d-51f7-4ca1-9c34-4391211306e2}, !- Handle
  Storage_Wall_Four_Two,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3573be3-dcc5-48b1-9e93-493f114f56f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.649999999990632, -2.09999999956122, 3.95, !- X,Y,Z Vertex 1 {m}
  0.649999999990632, -2.09999999956122, 0, !- X,Y,Z Vertex 2 {m}
  2.6999999999886, -2.09999999956122, 0,  !- X,Y,Z Vertex 3 {m}
  2.6999999999886, -2.09999999956122, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90e857f-48b0-4740-8f8b-2c2bb6b75405}, !- Handle
  Storage_Wall_Four_One,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.09999999956122, 3.95,             !- X,Y,Z Vertex 1 {m}
  0, -2.09999999956122, 0,                !- X,Y,Z Vertex 2 {m}
  0.649999999990632, -2.09999999956122, 0, !- X,Y,Z Vertex 3 {m}
  0.649999999990632, -2.09999999956122, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51472458-86a9-4dea-a38d-4dce2be11b57}, !- Handle
  Storage_Wall_One_Door,                  !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5050fa7d-f716-4752-85f0-9bbdce666643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.04999999978061, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.04999999978061, 3.01905069273839, !- X,Y,Z Vertex 4 {m}
  0, -2.09999999956122, 3.01905069273839, !- X,Y,Z Vertex 5 {m}
  0, -2.09999999956122, 3.95;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {72045ff5-374f-4184-b8b3-e9b5127bbf5b}, !- Handle
  Storage_Roof,                           !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {5031371b-9844-4c98-9827-99e1a5c57772}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -2.09999999956122, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 2 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 3 {m}
  0, -2.09999999956122, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Handle
  Mechanical_Equipemnt,                   !- Name
  {1e749120-9c70-448b-bad5-3012dac7f317}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {f0bbe86f-4040-425c-b495-f41f5244d334}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.1749999999751,                       !- X Origin {m}
  13.7249999999232,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {54e348ba-8912-4dc0-878b-a1328905e055}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {77b4cf3f-afd7-43a5-a126-bc4e5929b83f}, !- Handle
  Mechanical_Equipement_Floor,            !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -0.550000000072052, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.550000000072052, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c587f26-1ec8-467a-bfb9-f38e7f057497}, !- Handle
  Mechanical_Equipement_Wall_Two,         !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {700be379-9914-4739-8043-08c7a17b814d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835fffa3-f068-4b06-9477-e9e3648a1de8}, !- Handle
  Mechanical_Equipement_Wall_Three,       !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5650eb-85ce-42a9-a31d-796f773b2444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -0.550000000072052, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -0.550000000072052, 0, !- X,Y,Z Vertex 2 {m}
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.6999999999886, 0, 3.95;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700be379-9914-4739-8043-08c7a17b814d}, !- Handle
  Mechanical_Equipement_Wall_Four,        !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c587f26-1ec8-467a-bfb9-f38e7f057497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.550000000072052, 3.95,            !- X,Y,Z Vertex 1 {m}
  0, -0.550000000072052, 0,               !- X,Y,Z Vertex 2 {m}
  2.6999999999886, -0.550000000072052, 0, !- X,Y,Z Vertex 3 {m}
  2.6999999999886, -0.550000000072052, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce5650eb-85ce-42a9-a31d-796f773b2444}, !- Handle
  Mechanical_Equipement_Wall_One,         !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {835fffa3-f068-4b06-9477-e9e3648a1de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.550000000072052, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.550000000072052, 3.95;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2c6a4e-efd2-42f7-ad5e-8c8994f3513d}, !- Handle
  Mechanical_Equipement_Roof,             !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {8d820e7e-31f7-433f-a105-6c1e80e390b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -0.550000000072052, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 2 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 3 {m}
  0, -0.550000000072052, 3.95;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Handle
  IT_Room,                                !- Name
  {cc8670b2-d4af-4961-bf70-cee7b89cb7fa}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {a7d49f35-6ad4-4adc-978a-013bbf3a1708}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.1749999999751,                       !- X Origin {m}
  15.6250000002727,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e870069a-3fd2-4abe-b7cd-48deb873dd24}, !- Handle
  IT_Room_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -1.90000000034954, 0,  !- X,Y,Z Vertex 2 {m}
  0, -1.90000000034954, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175ea32b-2bae-4da8-b616-6268ed19ae70}, !- Handle
  IT_Room_Wall_Two,                       !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a04992-6090-4bb6-9d85-653aba361c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb833a8-97f7-4060-93c7-975b32ed5c44}, !- Handle
  IT_Room_Wall_Three_Door,                !- Name
  Wall,                                   !- Surface Type
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d12eb411-f532-443b-ab3b-1b058941de02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -1.90000000034954, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -1.90000000034954, 0,  !- X,Y,Z Vertex 2 {m}
  2.6999999999886, -0.950000000174769, 0, !- X,Y,Z Vertex 3 {m}
  2.6999999999886, -0.950000000174769, 2.74747447438866, !- X,Y,Z Vertex 4 {m}
  2.6999999999886, 1.44382283906452e-014, 2.74747447438866, !- X,Y,Z Vertex 5 {m}
  2.6999999999886, 0, 3.95;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {96a04992-6090-4bb6-9d85-653aba361c93}, !- Handle
  IT_Room_Wall_Four,                      !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175ea32b-2bae-4da8-b616-6268ed19ae70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.90000000034954, 3.95,             !- X,Y,Z Vertex 1 {m}
  0, -1.90000000034954, 0,                !- X,Y,Z Vertex 2 {m}
  2.6999999999886, -1.90000000034954, 0,  !- X,Y,Z Vertex 3 {m}
  2.6999999999886, -1.90000000034954, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12eb411-f532-443b-ab3b-1b058941de02}, !- Handle
  IT_Room_Wall_One,                       !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edb833a8-97f7-4060-93c7-975b32ed5c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.90000000034954, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.90000000034954, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70808a47-2595-42ab-9383-3dc746f74247}, !- Handle
  IT_Room_Roof,                           !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {50d458b6-1399-4b3d-938f-baf9e3bc2074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -1.90000000034954, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 2 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 3 {m}
  0, -1.90000000034954, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Handle
  Office,                                 !- Name
  {368580ac-6906-49b0-bafd-6a657b3c02a6}, !- Space Type Name
  {74962f9b-90ae-4049-a75d-8b43643f775e}, !- Default Construction Set Name
  {103c3ba3-8713-4fe2-bc62-f0499e331dd1}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.1749999999751,                       !- X Origin {m}
  17.5750000002729,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fcd68b5d-b4bd-43ed-b489-85942ea923da}, !- Building Story Name
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c917d1d0-486d-411d-9053-a42215183e7a}, !- Handle
  Office_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {510136b7-976d-45f6-a070-a312a19ba88e}, !- Construction Name
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -1.95000000000019, 0,  !- X,Y,Z Vertex 2 {m}
  0, -1.95000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3f1d00-73be-475a-afc5-11b2f72fbe00}, !- Handle
  Office_Wall_Two,                        !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aea7908-6f22-471e-9ec2-c52828d5c968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.95;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ecdadf4-276f-4204-b848-ff757c163319}, !- Handle
  Office_Wall_Three_Door,                 !- Name
  Wall,                                   !- Surface Type
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4cd0743-9548-460b-842d-27983e643e80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -1.95000000000019, 2.74747447438866, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, -1.95000000000019, 0,  !- X,Y,Z Vertex 2 {m}
  2.6999999999886, -0.975000000000093, 0, !- X,Y,Z Vertex 3 {m}
  2.6999999999886, -0.975000000000093, 2.74747447438866; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aea7908-6f22-471e-9ec2-c52828d5c968}, !- Handle
  Office_Wall_Four,                       !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3f1d00-73be-475a-afc5-11b2f72fbe00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.95000000000019, 3.95,             !- X,Y,Z Vertex 1 {m}
  0, -1.95000000000019, 0,                !- X,Y,Z Vertex 2 {m}
  2.6999999999886, -1.95000000000019, 0,  !- X,Y,Z Vertex 3 {m}
  2.6999999999886, -1.95000000000019, 3.95; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4cd0743-9548-460b-842d-27983e643e80}, !- Handle
  Office_Wall_One,                        !- Name
  Wall,                                   !- Surface Type
  {b2e1fe55-7bef-455a-9151-aa473eac89d2}, !- Construction Name
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ecdadf4-276f-4204-b848-ff757c163319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.95,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.95000000000019, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.95000000000019, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42d0914-1d39-462e-bcdc-95012419a8bb}, !- Handle
  Office_Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2eb0126a-be55-441a-9a17-837021a311c7}, !- Construction Name
  {516a075f-0dc5-4653-a58b-3295b6782776}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999999999886, -1.95000000000019, 3.95, !- X,Y,Z Vertex 1 {m}
  2.6999999999886, 0, 3.95,               !- X,Y,Z Vertex 2 {m}
  0, 0, 3.95,                             !- X,Y,Z Vertex 3 {m}
  0, -1.95000000000019, 3.95;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {908957d3-930e-44a3-9769-401518c3c40c}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {94ab70c8-7cfc-4792-a1e0-9a10a7c69eda}, !- Handle
  Stairs_Wall_One_Door,                   !- Name
  Wall,                                   !- Surface Type
  {361a9959-e934-4a40-8015-b3620e5254e9}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94ab70c8-7cfc-4792-a1e0-9a10a7c69eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84999999996508, -2.2184161043656, 3.95, !- X,Y,Z Vertex 1 {m}
  -2.84999999996508, -2.2184161043656, 3.03061791842053, !- X,Y,Z Vertex 2 {m}
  -2.84999999996508, -3.4465213238765, 3.03061791842053, !- X,Y,Z Vertex 3 {m}
  -2.84999999996508, -3.4465213238765, 0, !- X,Y,Z Vertex 4 {m}
  -2.84999999996508, -8.47499999999999, 0, !- X,Y,Z Vertex 5 {m}
  -2.84999999996508, -8.47499999999999, 3.95; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0b22a2d0-2094-4473-a3d0-34cf075bd88a}, !- Handle
  Stairs_Door_Glass,                      !- Name
  Wall,                                   !- Surface Type
  {8b849cd6-e250-4122-8e0f-bb71a9f9c791}, !- Construction Name
  {b8b250e8-99d9-4b68-9aa9-47ace6bcd53a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.84999999996508, -2.38532727540365, 2.82738232873151, !- X,Y,Z Vertex 1 {m}
  -2.84999999996508, -2.38532727540365, 1.57738232873151, !- X,Y,Z Vertex 2 {m}
  -2.84999999996508, -3.25532727540365, 1.57738232873151, !- X,Y,Z Vertex 3 {m}
  -2.84999999996508, -3.25532727540365, 2.82738232873151; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54e348ba-8912-4dc0-878b-a1328905e055}, !- Handle
  Lobby_Thermal_Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f950633-a8cd-4103-b758-636e81e9912c}, !- Zone Air Inlet Port List
  {9139f496-441e-4150-acf3-29bcb23d2f9e}, !- Zone Air Exhaust Port List
  {50b25ec7-a9c5-4bae-8c64-ad9ddcb82818}, !- Zone Air Node Name
  {b79885f4-270d-450b-853b-dd1424cbb5b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6798f6e-cee3-4109-8ded-55b83ff1c453}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {7a36700f-e107-4e17-9ce9-2e5d0e74bf5f}, !- Handle
  Node 1,                                 !- Name
  {50b25ec7-a9c5-4bae-8c64-ad9ddcb82818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50b25ec7-a9c5-4bae-8c64-ad9ddcb82818}, !- Handle
  {574a97cf-937d-4747-af7a-0bb81d3b92dd}, !- Name
  {54e348ba-8912-4dc0-878b-a1328905e055}, !- Source Object
  11,                                     !- Outlet Port
  {7a36700f-e107-4e17-9ce9-2e5d0e74bf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f950633-a8cd-4103-b758-636e81e9912c}, !- Handle
  {90df9e79-68ee-4e6b-8003-9a70c5108583}, !- Name
  {54e348ba-8912-4dc0-878b-a1328905e055}; !- HVAC Component

OS:PortList,
  {9139f496-441e-4150-acf3-29bcb23d2f9e}, !- Handle
  {a75aff01-8b9b-4eac-84d2-7d0eb4183adb}, !- Name
  {54e348ba-8912-4dc0-878b-a1328905e055}; !- HVAC Component

OS:PortList,
  {b79885f4-270d-450b-853b-dd1424cbb5b6}, !- Handle
  {413daebd-f242-471f-94e7-d817df2d2450}, !- Name
  {54e348ba-8912-4dc0-878b-a1328905e055}; !- HVAC Component

OS:Sizing:Zone,
  {f6d3eed0-a59f-4717-8f33-5f9330237bff}, !- Handle
  {54e348ba-8912-4dc0-878b-a1328905e055}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {def4de3e-cf3e-49e9-b3c9-b57866a91e95}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {54e348ba-8912-4dc0-878b-a1328905e055}; !- Thermal Zone

OS:Rendering:Color,
  {a6798f6e-cee3-4109-8ded-55b83ff1c453}, !- Handle
  Rendering Color 29,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:ThermalZone,
  {f7323269-4d70-481d-9598-ee1c362effd1}, !- Handle
  Stairs_Thermal_Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e35a999-8f16-40a6-9d26-03b4d6e00a75}, !- Zone Air Inlet Port List
  {57ddabf2-a906-4770-a2de-725ef33ae4ed}, !- Zone Air Exhaust Port List
  {6a4346fa-09f3-4a09-b696-a6831185dc9c}, !- Zone Air Node Name
  {49134a7c-16f6-4501-bea1-49d9450aec44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea55d251-94b5-4f24-b8bb-7f7b1ead0cbc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {208552e7-5440-4cc9-95ea-54ef493514d5}, !- Handle
  Node 2,                                 !- Name
  {6a4346fa-09f3-4a09-b696-a6831185dc9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a4346fa-09f3-4a09-b696-a6831185dc9c}, !- Handle
  {ebd2569a-afe9-4c71-a2f6-f338ff757d7c}, !- Name
  {f7323269-4d70-481d-9598-ee1c362effd1}, !- Source Object
  11,                                     !- Outlet Port
  {208552e7-5440-4cc9-95ea-54ef493514d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e35a999-8f16-40a6-9d26-03b4d6e00a75}, !- Handle
  {026e76fa-579a-47f2-8fa2-2b6e0119b484}, !- Name
  {f7323269-4d70-481d-9598-ee1c362effd1}; !- HVAC Component

OS:PortList,
  {57ddabf2-a906-4770-a2de-725ef33ae4ed}, !- Handle
  {9c714162-40b3-47d5-a259-e689992b320c}, !- Name
  {f7323269-4d70-481d-9598-ee1c362effd1}; !- HVAC Component

OS:PortList,
  {49134a7c-16f6-4501-bea1-49d9450aec44}, !- Handle
  {c88a41d4-6316-48cb-81be-b07a109989fd}, !- Name
  {f7323269-4d70-481d-9598-ee1c362effd1}; !- HVAC Component

OS:Sizing:Zone,
  {a7d176e7-dbcd-4d84-ae6d-42e074fc2cb7}, !- Handle
  {f7323269-4d70-481d-9598-ee1c362effd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03ea5f07-2455-43db-8d7f-c2024b46f65d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f7323269-4d70-481d-9598-ee1c362effd1}; !- Thermal Zone

OS:Rendering:Color,
  {ea55d251-94b5-4f24-b8bb-7f7b1ead0cbc}, !- Handle
  Rendering Color 30,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4c2c8c95-e16b-4369-9e46-6658ba647381}, !- Handle
  Restroom_One_Thermal_Zone ,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {556172ea-e100-4c5f-8e71-47d005494974}, !- Zone Air Inlet Port List
  {a03d76d6-4a9d-4331-99a4-158c124b3603}, !- Zone Air Exhaust Port List
  {c013d568-bb73-41d9-9a49-3f4aede430da}, !- Zone Air Node Name
  {347fd745-9062-4b60-a947-e0ba12a29505}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8648e9fe-bbd0-4885-87a1-da48fb74cfcc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ba12be6f-aeb6-4bc9-a730-2d86cce572df}, !- Handle
  Node 3,                                 !- Name
  {c013d568-bb73-41d9-9a49-3f4aede430da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c013d568-bb73-41d9-9a49-3f4aede430da}, !- Handle
  {70ab3ac6-0382-40d0-a441-0e96000dffca}, !- Name
  {4c2c8c95-e16b-4369-9e46-6658ba647381}, !- Source Object
  11,                                     !- Outlet Port
  {ba12be6f-aeb6-4bc9-a730-2d86cce572df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {556172ea-e100-4c5f-8e71-47d005494974}, !- Handle
  {1086c6c9-fea1-4fb1-913a-ebeed82f8a24}, !- Name
  {4c2c8c95-e16b-4369-9e46-6658ba647381}; !- HVAC Component

OS:PortList,
  {a03d76d6-4a9d-4331-99a4-158c124b3603}, !- Handle
  {056eb049-f71e-467b-83aa-79ca835d2aae}, !- Name
  {4c2c8c95-e16b-4369-9e46-6658ba647381}; !- HVAC Component

OS:PortList,
  {347fd745-9062-4b60-a947-e0ba12a29505}, !- Handle
  {fb3d2c47-6dc7-4380-af42-a617451f9678}, !- Name
  {4c2c8c95-e16b-4369-9e46-6658ba647381}; !- HVAC Component

OS:Sizing:Zone,
  {8db7076f-f7dd-4b01-b303-d12098dc82bc}, !- Handle
  {4c2c8c95-e16b-4369-9e46-6658ba647381}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb36c754-3f4a-4ae0-8429-b51d72c88d3b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4c2c8c95-e16b-4369-9e46-6658ba647381}; !- Thermal Zone

OS:Rendering:Color,
  {8648e9fe-bbd0-4885-87a1-da48fb74cfcc}, !- Handle
  Rendering Color 31,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {185b6dce-d744-4542-be83-04819d96af22}, !- Handle
  Restroom_Two_Thermal_Zone ,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22dc6579-e43d-4267-b120-20735af04527}, !- Zone Air Inlet Port List
  {1923fb27-1270-4c6d-b240-e0ffd3074d66}, !- Zone Air Exhaust Port List
  {de029109-a692-4977-a4a0-5c83c65fc550}, !- Zone Air Node Name
  {f1661696-8ec9-437f-b7cd-58bae1476c96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef1f2e14-f185-4b2f-9fd5-cf12c06c8f47}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {683b1222-7182-44ab-8608-408fdef70829}, !- Handle
  Node 4,                                 !- Name
  {de029109-a692-4977-a4a0-5c83c65fc550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de029109-a692-4977-a4a0-5c83c65fc550}, !- Handle
  {6f053691-0da3-4696-9aca-4b20286239f2}, !- Name
  {185b6dce-d744-4542-be83-04819d96af22}, !- Source Object
  11,                                     !- Outlet Port
  {683b1222-7182-44ab-8608-408fdef70829}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22dc6579-e43d-4267-b120-20735af04527}, !- Handle
  {3bc0f552-7feb-4693-9270-2be3d822108e}, !- Name
  {185b6dce-d744-4542-be83-04819d96af22}; !- HVAC Component

OS:PortList,
  {1923fb27-1270-4c6d-b240-e0ffd3074d66}, !- Handle
  {3ac0a11e-d713-4b36-b980-4692e75e9e84}, !- Name
  {185b6dce-d744-4542-be83-04819d96af22}; !- HVAC Component

OS:PortList,
  {f1661696-8ec9-437f-b7cd-58bae1476c96}, !- Handle
  {881de6d1-b40f-45ea-b587-39eae1a349c6}, !- Name
  {185b6dce-d744-4542-be83-04819d96af22}; !- HVAC Component

OS:Sizing:Zone,
  {922b146a-8316-46d9-a612-2cd7d0224dc8}, !- Handle
  {185b6dce-d744-4542-be83-04819d96af22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15f4a816-8e8d-45b7-b96a-72e681b261bd}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {185b6dce-d744-4542-be83-04819d96af22}; !- Thermal Zone

OS:Rendering:Color,
  {ef1f2e14-f185-4b2f-9fd5-cf12c06c8f47}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0683d254-8624-4790-8413-37ecfacc4ec3}, !- Handle
  Storage_Thermal_Zone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b367f6a3-b3e9-4fab-8bc7-8ea851082ce7}, !- Zone Air Inlet Port List
  {99b48bcb-fa0f-4f52-a983-bd7d257967f3}, !- Zone Air Exhaust Port List
  {d842d641-067f-49ae-b4e3-f06c50cf1494}, !- Zone Air Node Name
  {d43c386c-b35d-4dd9-979a-007eb21243a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f396b72c-73c9-48b9-8916-525862e84300}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {b90a4bc3-d791-49c3-97bd-c6b9077a45cd}, !- Handle
  Node 5,                                 !- Name
  {d842d641-067f-49ae-b4e3-f06c50cf1494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d842d641-067f-49ae-b4e3-f06c50cf1494}, !- Handle
  {04817c24-3fae-4d56-9226-7755e67b442c}, !- Name
  {0683d254-8624-4790-8413-37ecfacc4ec3}, !- Source Object
  11,                                     !- Outlet Port
  {b90a4bc3-d791-49c3-97bd-c6b9077a45cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b367f6a3-b3e9-4fab-8bc7-8ea851082ce7}, !- Handle
  {3cb2c975-0a90-442b-beef-db03a8aa79df}, !- Name
  {0683d254-8624-4790-8413-37ecfacc4ec3}; !- HVAC Component

OS:PortList,
  {99b48bcb-fa0f-4f52-a983-bd7d257967f3}, !- Handle
  {bef17408-338f-433b-b8f2-84851b2e3918}, !- Name
  {0683d254-8624-4790-8413-37ecfacc4ec3}; !- HVAC Component

OS:PortList,
  {d43c386c-b35d-4dd9-979a-007eb21243a0}, !- Handle
  {9b227cd2-f19a-4d1c-9b7d-b1053f402889}, !- Name
  {0683d254-8624-4790-8413-37ecfacc4ec3}; !- HVAC Component

OS:Sizing:Zone,
  {f1e5076d-62f4-4dc6-81af-6459c488dc37}, !- Handle
  {0683d254-8624-4790-8413-37ecfacc4ec3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {763a0957-f52f-47b0-b577-09fbe8c5d0c6}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0683d254-8624-4790-8413-37ecfacc4ec3}; !- Thermal Zone

OS:Rendering:Color,
  {f396b72c-73c9-48b9-8916-525862e84300}, !- Handle
  Rendering Color 33,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:ThermalZone,
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}, !- Handle
  IT_Room_Thermal_Zone ,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a6fde5d-b93e-4374-bf8d-2fb4d4395531}, !- Zone Air Inlet Port List
  {43dfc8c2-5416-4c44-a4cb-ead102c885c4}, !- Zone Air Exhaust Port List
  {8fbc1c34-8071-4a5c-b41b-a4782498e671}, !- Zone Air Node Name
  {09cc26d7-4465-4176-9afa-63e66bc03fa5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83c95cad-e1d1-4687-89d4-497671c48568}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {195fd367-9861-4e8c-8a4b-7a5539b2545a}, !- Handle
  Node 6,                                 !- Name
  {8fbc1c34-8071-4a5c-b41b-a4782498e671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fbc1c34-8071-4a5c-b41b-a4782498e671}, !- Handle
  {4b494aac-22cd-45b4-a2e8-1f4f02def31f}, !- Name
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}, !- Source Object
  11,                                     !- Outlet Port
  {195fd367-9861-4e8c-8a4b-7a5539b2545a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a6fde5d-b93e-4374-bf8d-2fb4d4395531}, !- Handle
  {28c0218a-854f-4050-a56b-186ab208da13}, !- Name
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}; !- HVAC Component

OS:PortList,
  {43dfc8c2-5416-4c44-a4cb-ead102c885c4}, !- Handle
  {69b8d3c5-f1ef-4610-be94-b30ca354046f}, !- Name
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}; !- HVAC Component

OS:PortList,
  {09cc26d7-4465-4176-9afa-63e66bc03fa5}, !- Handle
  {49a8c09f-1c89-404e-8fdf-cb5f2e15e8aa}, !- Name
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}; !- HVAC Component

OS:Sizing:Zone,
  {bc4380a8-cab2-4fe8-8f3a-fb526e01ece6}, !- Handle
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0282d116-7489-4479-8372-674d65fcd0d5}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {918e1f1d-acf9-4aab-9be7-b5fa1383409d}; !- Thermal Zone

OS:Rendering:Color,
  {83c95cad-e1d1-4687-89d4-497671c48568}, !- Handle
  Rendering Color 34,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}, !- Handle
  Office_Thermal_Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb65b30c-46d7-4e24-afe8-5cf1b72315ae}, !- Zone Air Inlet Port List
  {a2c0ee5e-5025-4be5-8e33-d5fb2e46e85e}, !- Zone Air Exhaust Port List
  {6cde91e1-c2fe-4bc9-81ec-56c465508593}, !- Zone Air Node Name
  {130ba81b-4a69-4d59-8fcc-2b86aad6aa65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31cc163e-9203-4cdf-a682-022a37635036}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {8f7f5992-94bd-4ac2-bbdd-d6c5a24d897d}, !- Handle
  Node 7,                                 !- Name
  {6cde91e1-c2fe-4bc9-81ec-56c465508593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cde91e1-c2fe-4bc9-81ec-56c465508593}, !- Handle
  {1cb614a5-3878-4a0a-91db-875056e9650f}, !- Name
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}, !- Source Object
  11,                                     !- Outlet Port
  {8f7f5992-94bd-4ac2-bbdd-d6c5a24d897d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb65b30c-46d7-4e24-afe8-5cf1b72315ae}, !- Handle
  {b4ef7b66-b1fe-486e-946a-0fc8856c03c1}, !- Name
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}; !- HVAC Component

OS:PortList,
  {a2c0ee5e-5025-4be5-8e33-d5fb2e46e85e}, !- Handle
  {ce9079f3-d4a1-457d-930e-1888f0dc30c2}, !- Name
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}; !- HVAC Component

OS:PortList,
  {130ba81b-4a69-4d59-8fcc-2b86aad6aa65}, !- Handle
  {3ba7d78b-30d4-46af-9461-30bd9892fbaf}, !- Name
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}; !- HVAC Component

OS:Sizing:Zone,
  {2ec51dca-0e12-4e7c-a101-32a82b1b1b24}, !- Handle
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af2448f1-5528-403a-83ee-a06454d6e7fc}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ec19842f-a30d-4e9e-a0df-184de21aaa91}; !- Thermal Zone

OS:Rendering:Color,
  {31cc163e-9203-4cdf-a682-022a37635036}, !- Handle
  Rendering Color 35,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

