    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Restroom_One Mixing Controller,  !- Name
    Restroom_One AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Restroom_One AHU Air Loop Inlet,  !- Return Air Node Name
    Restroom_One AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Restroom_One Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Restroom_Two Mixing Controller,  !- Name
    Restroom_Two AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Restroom_Two AHU Air Loop Inlet,  !- Return Air Node Name
    Restroom_Two AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Restroom_Two Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Stairs Mixing Controller,  !- Name
    Stairs AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Stairs AHU Air Loop Inlet,  !- Return Air Node Name
    Stairs AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Stairs Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Storage Mixing Controller,  !- Name
    Storage AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Storage AHU Air Loop Inlet,  !- Return Air Node Name
    Storage AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Storage Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AHU IT_Room Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU IT_Room Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Lobby Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Lobby Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Office Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Office Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Restroom_One Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Restroom_One Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Restroom_Two Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Restroom_Two Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Stairs Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Stairs Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Storage Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Storage Mixing Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AHU IT_Room,             !- Name
    ,                        !- Controller List Name
    AHU IT_Room Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU IT_Room Branches,    !- Branch List Name
    ,                        !- Connector List Name
    IT_Room AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    IT_Room AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    IT_Room AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    IT_Room AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Lobby,               !- Name
    ,                        !- Controller List Name
    AHU Lobby Availability Managers,  !- Availability Manager List Name
    6.5,                     !- Design Supply Air Flow Rate {m3/s}
    AHU Lobby Branches,      !- Branch List Name
    ,                        !- Connector List Name
    Lobby AHU Air Loop Inlet,!- Supply Side Inlet Node Name
    Lobby AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Lobby AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Lobby AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Office,              !- Name
    ,                        !- Controller List Name
    AHU Office Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Office Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Office AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Office AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Office AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Office AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Restroom_One,        !- Name
    ,                        !- Controller List Name
    AHU Restroom_One Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Restroom_One Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Restroom_One AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Restroom_One AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Restroom_One AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Restroom_One AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Restroom_Two,        !- Name
    ,                        !- Controller List Name
    AHU Restroom_Two Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Restroom_Two Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Restroom_Two AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Restroom_Two AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Restroom_Two AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Restroom_Two AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Stairs,              !- Name
    ,                        !- Controller List Name
    AHU Stairs Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Stairs Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Stairs AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Stairs AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Stairs AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Stairs AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Storage,             !- Name
    ,                        !- Controller List Name
    AHU Storage Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Storage Branches,    !- Branch List Name
    ,                        !- Connector List Name
    Storage AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Storage AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Storage AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Storage AHU Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU IT_Room Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU IT_Room Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Lobby Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Lobby Mixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Office Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Office Mixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Restroom_One Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Restroom_One Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Restroom_Two Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Restroom_Two Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Stairs Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Stairs Mixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Storage Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Storage Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AHU IT_Room Mixing System,  !- Name
    AHU IT_Room Mixing System Controllers,  !- Controller List Name
    AHU IT_Room Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU IT_Room Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Lobby Mixing System, !- Name
    AHU Lobby Mixing System Controllers,  !- Controller List Name
    AHU Lobby Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Lobby Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Office Mixing System,!- Name
    AHU Office Mixing System Controllers,  !- Controller List Name
    AHU Office Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Office Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Restroom_One Mixing System,  !- Name
    AHU Restroom_One Mixing System Controllers,  !- Controller List Name
    AHU Restroom_One Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Restroom_One Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Restroom_Two Mixing System,  !- Name
    AHU Restroom_Two Mixing System Controllers,  !- Controller List Name
    AHU Restroom_Two Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Restroom_Two Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Stairs Mixing System,!- Name
    AHU Stairs Mixing System Controllers,  !- Controller List Name
    AHU Stairs Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Stairs Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Storage Mixing System,  !- Name
    AHU Storage Mixing System Controllers,  !- Controller List Name
    AHU Storage Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Storage Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AHU IT_Room Mixing Box,  !- Name
    IT_Room AHU Supply Fan Inlet,  !- Mixed Air Node Name
    IT_Room Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    IT_Room AHU Relief Air Stream,  !- Relief Air Stream Node Name
    IT_Room AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Lobby Mixing Box,    !- Name
    Lobby AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Lobby Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Lobby AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Lobby AHU Air Loop Inlet;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Office Mixing Box,   !- Name
    Office AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Office Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Office AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Office AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Restroom_One Mixing Box,  !- Name
    Restroom_One AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Restroom_One Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Restroom_One AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Restroom_One AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Restroom_Two Mixing Box,  !- Name
    Restroom_Two AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Restroom_Two Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Restroom_Two AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Restroom_Two AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Stairs Mixing Box,   !- Name
    Stairs AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Stairs Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Stairs AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Stairs AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Storage Mixing Box,  !- Name
    Storage AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Storage Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Storage AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Storage AHU Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    AHU IT_Room Zone Splitter,  !- Name
    IT_Room AHU Zone Equip Inlet,  !- Inlet Node Name
    IT_Room Supply Inlet;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Lobby Zone Splitter, !- Name
    Lobby AHU Zone Equip Inlet,  !- Inlet Node Name
    Lobby Supply Inlet;      !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Office Zone Splitter,!- Name
    Office AHU Zone Equip Inlet,  !- Inlet Node Name
    Office Supply Inlet;     !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Restroom_One Zone Splitter,  !- Name
    Restroom_One AHU Zone Equip Inlet,  !- Inlet Node Name
    Restroom_One Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Restroom_Two Zone Splitter,  !- Name
    Restroom_Two AHU Zone Equip Inlet,  !- Inlet Node Name
    Restroom_Two Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Stairs Zone Splitter,!- Name
    Stairs AHU Zone Equip Inlet,  !- Inlet Node Name
    Stairs Supply Inlet;     !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Storage Zone Splitter,  !- Name
    Storage AHU Zone Equip Inlet,  !- Inlet Node Name
    Storage Supply Inlet;    !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AHU IT_Room Supply Path, !- Name
    IT_Room AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU IT_Room Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Lobby Supply Path,   !- Name
    Lobby AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Lobby Zone Splitter; !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Office Supply Path,  !- Name
    Office AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Office Zone Splitter;!- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Restroom_One Supply Path,  !- Name
    Restroom_One AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Restroom_One Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Restroom_Two Supply Path,  !- Name
    Restroom_Two AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Restroom_Two Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Stairs Supply Path,  !- Name
    Stairs AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Stairs Zone Splitter;!- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Storage Supply Path, !- Name
    Storage AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Storage Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    AHU IT_Room Zone Mixer,  !- Name
    IT_Room AHU Return Air Outlet,  !- Outlet Node Name
    IT_Room Return Outlet;   !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Lobby Zone Mixer,    !- Name
    Lobby AHU Return Air Outlet,  !- Outlet Node Name
    Lobby Return Outlet;     !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Office Zone Mixer,   !- Name
    Office AHU Return Air Outlet,  !- Outlet Node Name
    Office Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Restroom_One Zone Mixer,  !- Name
    Restroom_One AHU Return Air Outlet,  !- Outlet Node Name
    Restroom_One Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Restroom_Two Zone Mixer,  !- Name
    Restroom_Two AHU Return Air Outlet,  !- Outlet Node Name
    Restroom_Two Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Stairs Zone Mixer,   !- Name
    Stairs AHU Return Air Outlet,  !- Outlet Node Name
    Stairs Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Storage Zone Mixer,  !- Name
    Storage AHU Return Air Outlet,  !- Outlet Node Name
    Storage Return Outlet;   !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AHU IT_Room Return Path, !- Name
    IT_Room AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU IT_Room Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Lobby Return Path,   !- Name
    Lobby AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Lobby Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Office Return Path,  !- Name
    Office AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Office Zone Mixer;   !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Restroom_One Return Path,  !- Name
    Restroom_One AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Restroom_One Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Restroom_Two Return Path,  !- Name
    Restroom_Two AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Restroom_Two Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Stairs Return Path,  !- Name
    Stairs AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Stairs Zone Mixer;   !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Storage Return Path, !- Name
    Storage AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Storage Zone Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Cooling Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Cooling Circ Pump,       !- Component 1 Name
    Cooling Supply Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Pump Outlet Node;!- Component 1 Outlet Node Name

Branch,
    Chiller Branch,          !- Name
    ,                        !- Pressure Drop Curve Name
    CentralHeatPumpSystem,   !- Component 1 Object Type
    Central Heat Pump,       !- Component 1 Name
    Heat Pump Cooling Loop Inlet Node,  !- Component 1 Inlet Node Name
    Heat Pump Cooling Loop Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Supply Side Bypass,  !- Component 1 Name
    Cooling Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Supply Outlet,   !- Component 1 Name
    Cooling Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Inlet Pipe,  !- Component 1 Name
    Cooling Demand Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Side Bypass,  !- Component 1 Name
    Cooling Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Outlet Pipe,  !- Component 1 Name
    Cooling Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Heating Circ Pump,       !- Component 1 Name
    Heating Supply Inlet Node,  !- Component 1 Inlet Node Name
    Heating Pump Outlet Node;!- Component 1 Outlet Node Name

Branch,
    Boiler Branch,           !- Name
    ,                        !- Pressure Drop Curve Name
    CentralHeatPumpSystem,   !- Component 1 Object Type
    Central Heat Pump,       !- Component 1 Name
    Heat Pump Heating Loop Inlet Node,  !- Component 1 Inlet Node Name
    Heat Pump Heating Loop Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Inlet Pipe,  !- Component 1 Name
    Heating Demand Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Side Bypass,  !- Component 1 Name
    Heating Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Outlet Pipe,  !- Component 1 Name
    Heating Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Condenser Circ Pump,     !- Component 1 Name
    Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply GHE Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    GroundHeatExchanger:System,  !- Component 1 Object Type
    Vertical Ground Heat Exchanger,  !- Component 1 Name
    GHE Inlet Node,          !- Component 1 Inlet Node Name
    GHE Outlet Node;         !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Side Bypass,  !- Component 1 Name
    Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Outlet, !- Component 1 Name
    Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Inlet Pipe,  !- Component 1 Name
    Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    CentralHeatPumpSystem,   !- Component 1 Object Type
    Central Heat Pump,       !- Component 1 Name
    Condenser Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Outlet Node;   !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Side Bypass,  !- Component 1 Name
    Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Outlet Pipe,  !- Component 1 Name
    Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU IT_Room Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU IT_Room Mixing System,  !- Component 1 Name
    IT_Room AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    IT_Room AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU IT_Room Unitary System,  !- Component 2 Name
    IT_Room AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    IT_Room AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU IT_Room,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    IT_Room Cooling Coil,    !- Component 1 Name
    IT_Room AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    IT_Room AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU IT_Room,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    IT_Room Heating Coil,    !- Component 1 Name
    IT_Room AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    IT_Room AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Lobby Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Lobby Mixing System, !- Component 1 Name
    Lobby AHU Air Loop Inlet,!- Component 1 Inlet Node Name
    Lobby AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Lobby Unitary System,!- Component 2 Name
    Lobby AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Lobby AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Lobby,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Lobby Cooling Coil,      !- Component 1 Name
    Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Lobby,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Lobby Heating Coil,      !- Component 1 Name
    Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Office Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Office Mixing System,!- Component 1 Name
    Office AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Office AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Office Unitary System,  !- Component 2 Name
    Office AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Office AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Office Cooling Coil,     !- Component 1 Name
    Office AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Office AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Office Heating Coil,     !- Component 1 Name
    Office AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Office AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Restroom_One Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Restroom_One Mixing System,  !- Component 1 Name
    Restroom_One AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Restroom_One AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Restroom_One Unitary System,  !- Component 2 Name
    Restroom_One AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Restroom_One AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Restroom_One,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Restroom_One Cooling Coil,  !- Component 1 Name
    Restroom_One AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Restroom_One AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Restroom_One,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Restroom_One Heating Coil,  !- Component 1 Name
    Restroom_One AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Restroom_One AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Restroom_Two Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Restroom_Two Mixing System,  !- Component 1 Name
    Restroom_Two AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Restroom_Two AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Restroom_Two Unitary System,  !- Component 2 Name
    Restroom_Two AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Restroom_Two AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Restroom_Two,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Restroom_Two Cooling Coil,  !- Component 1 Name
    Restroom_Two AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Restroom_Two AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Restroom_Two,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Restroom_Two Heating Coil,  !- Component 1 Name
    Restroom_Two AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Restroom_Two AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Stairs Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Stairs Mixing System,!- Component 1 Name
    Stairs AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Stairs AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Stairs Unitary System,  !- Component 2 Name
    Stairs AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Stairs AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Stairs,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Stairs Cooling Coil,     !- Component 1 Name
    Stairs AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Stairs AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Stairs,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Stairs Heating Coil,     !- Component 1 Name
    Stairs AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Stairs AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Storage Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Storage Mixing System,  !- Component 1 Name
    Storage AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Storage AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Storage Unitary System,  !- Component 2 Name
    Storage AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Storage AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Storage,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Storage Cooling Coil,    !- Component 1 Name
    Storage AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Storage AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Storage,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Storage Heating Coil,    !- Component 1 Name
    Storage AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Storage AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    AHU IT_Room Branches,    !- Name
    AHU IT_Room Main Branch; !- Branch 1 Name

BranchList,
    AHU Lobby Branches,      !- Name
    AHU Lobby Main Branch;   !- Branch 1 Name

BranchList,
    AHU Office Branches,     !- Name
    AHU Office Main Branch;  !- Branch 1 Name

BranchList,
    AHU Restroom_One Branches,  !- Name
    AHU Restroom_One Main Branch;  !- Branch 1 Name

BranchList,
    AHU Restroom_Two Branches,  !- Name
    AHU Restroom_Two Main Branch;  !- Branch 1 Name

BranchList,
    AHU Stairs Branches,     !- Name
    AHU Stairs Main Branch;  !- Branch 1 Name

BranchList,
    AHU Storage Branches,    !- Name
    AHU Storage Main Branch; !- Branch 1 Name

BranchList,
    Cooling Supply Side Branches,  !- Name
    Cooling Supply Inlet Branch,  !- Branch 1 Name
    Chiller Branch,          !- Branch 2 Name
    Cooling Supply Bypass Branch,  !- Branch 3 Name
    Cooling Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Demand Inlet Branch,  !- Branch 1 Name
    Cooling Plant Branch AHU IT_Room,  !- Branch 2 Name
    Cooling Plant Branch AHU Lobby,  !- Branch 3 Name
    Cooling Plant Branch AHU Office,  !- Branch 4 Name
    Cooling Plant Branch AHU Restroom_One,  !- Branch 5 Name
    Cooling Plant Branch AHU Restroom_Two,  !- Branch 6 Name
    Cooling Plant Branch AHU Stairs,  !- Branch 7 Name
    Cooling Plant Branch AHU Storage,  !- Branch 8 Name
    Cooling Demand Bypass Branch,  !- Branch 9 Name
    Cooling Demand Outlet Branch;  !- Branch 10 Name

BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Boiler Branch,           !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Heating Demand Side Branches,  !- Name
    Heating Demand Inlet Branch,  !- Branch 1 Name
    Heating Plant Branch AHU IT_Room,  !- Branch 2 Name
    Heating Plant Branch AHU Lobby,  !- Branch 3 Name
    Heating Plant Branch AHU Office,  !- Branch 4 Name
    Heating Plant Branch AHU Restroom_One,  !- Branch 5 Name
    Heating Plant Branch AHU Restroom_Two,  !- Branch 6 Name
    Heating Plant Branch AHU Stairs,  !- Branch 7 Name
    Heating Plant Branch AHU Storage,  !- Branch 8 Name
    Heating Demand Bypass Branch,  !- Branch 9 Name
    Heating Demand Outlet Branch;  !- Branch 10 Name

BranchList,
    Condenser Supply Side Branches,  !- Name
    Condenser Supply Inlet Branch,  !- Branch 1 Name
    Condenser Supply GHE Branch,  !- Branch 2 Name
    Condenser Supply Bypass Branch,  !- Branch 3 Name
    Condenser Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Condenser Demand Side Branches,  !- Name
    Condenser Demand Inlet Branch,  !- Branch 1 Name
    Condenser Branch,        !- Branch 2 Name
    Condenser Demand Bypass Branch,  !- Branch 3 Name
    Condenser Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Cooling Demand Splitter, !- Name
    Cooling Demand Inlet Branch,  !- Inlet Branch Name
    Cooling Plant Branch AHU IT_Room,  !- Outlet Branch 1 Name
    Cooling Plant Branch AHU Lobby,  !- Outlet Branch 2 Name
    Cooling Plant Branch AHU Office,  !- Outlet Branch 3 Name
    Cooling Plant Branch AHU Restroom_One,  !- Outlet Branch 4 Name
    Cooling Plant Branch AHU Restroom_Two,  !- Outlet Branch 5 Name
    Cooling Plant Branch AHU Stairs,  !- Outlet Branch 6 Name
    Cooling Plant Branch AHU Storage,  !- Outlet Branch 7 Name
    Cooling Demand Bypass Branch;  !- Outlet Branch 8 Name

Connector:Splitter,
    Cooling Supply Splitter, !- Name
    Cooling Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Branch,          !- Outlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Heating Demand Splitter, !- Name
    Heating Demand Inlet Branch,  !- Inlet Branch Name
    Heating Plant Branch AHU IT_Room,  !- Outlet Branch 1 Name
    Heating Plant Branch AHU Lobby,  !- Outlet Branch 2 Name
    Heating Plant Branch AHU Office,  !- Outlet Branch 3 Name
    Heating Plant Branch AHU Restroom_One,  !- Outlet Branch 4 Name
    Heating Plant Branch AHU Restroom_Two,  !- Outlet Branch 5 Name
    Heating Plant Branch AHU Stairs,  !- Outlet Branch 6 Name
    Heating Plant Branch AHU Storage,  !- Outlet Branch 7 Name
    Heating Demand Bypass Branch;  !- Outlet Branch 8 Name

Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Boiler Branch,           !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Demand Splitter,  !- Name
    Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Branch,        !- Outlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Supply Splitter,  !- Name
    Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Supply GHE Branch,  !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Cooling Demand Mixer,    !- Name
    Cooling Demand Outlet Branch,  !- Outlet Branch Name
    Cooling Plant Branch AHU IT_Room,  !- Inlet Branch 1 Name
    Cooling Plant Branch AHU Lobby,  !- Inlet Branch 2 Name
    Cooling Plant Branch AHU Office,  !- Inlet Branch 3 Name
    Cooling Plant Branch AHU Restroom_One,  !- Inlet Branch 4 Name
    Cooling Plant Branch AHU Restroom_Two,  !- Inlet Branch 5 Name
    Cooling Plant Branch AHU Stairs,  !- Inlet Branch 6 Name
    Cooling Plant Branch AHU Storage,  !- Inlet Branch 7 Name
    Cooling Demand Bypass Branch;  !- Inlet Branch 8 Name

Connector:Mixer,
    Cooling Supply Mixer,    !- Name
    Cooling Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Branch,          !- Inlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Heating Demand Mixer,    !- Name
    Heating Demand Outlet Branch,  !- Outlet Branch Name
    Heating Plant Branch AHU IT_Room,  !- Inlet Branch 1 Name
    Heating Plant Branch AHU Lobby,  !- Inlet Branch 2 Name
    Heating Plant Branch AHU Office,  !- Inlet Branch 3 Name
    Heating Plant Branch AHU Restroom_One,  !- Inlet Branch 4 Name
    Heating Plant Branch AHU Restroom_Two,  !- Inlet Branch 5 Name
    Heating Plant Branch AHU Stairs,  !- Inlet Branch 6 Name
    Heating Plant Branch AHU Storage,  !- Inlet Branch 7 Name
    Heating Demand Bypass Branch;  !- Inlet Branch 8 Name

Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Branch,           !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Demand Mixer,  !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Branch,        !- Inlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Supply Mixer,  !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    IT_Room Inlets,          !- Name
    IT_Room Supply Inlet;    !- Node 1 Name

NodeList,
    Lobby Inlets,            !- Name
    Lobby Supply Inlet;      !- Node 1 Name

NodeList,
    Office Inlets,           !- Name
    Office Supply Inlet;     !- Node 1 Name

NodeList,
    Restroom_One Inlets,     !- Name
    Restroom_One Supply Inlet;  !- Node 1 Name

NodeList,
    Restroom_Two Inlets,     !- Name
    Restroom_Two Supply Inlet;  !- Node 1 Name

NodeList,
    Stairs Inlets,           !- Name
    Stairs Supply Inlet;     !- Node 1 Name

NodeList,
    Storage Inlets,          !- Name
    Storage Supply Inlet;    !- Node 1 Name

NodeList,
    Condenser Loop Setpoint Node List,  !- Name
    GHE Inlet Node;          !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
    IT_Room Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Lobby Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Office Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Restroom_One Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Restroom_Two Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Stairs Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Storage Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Outside Air Inlet Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Cooling Supply Side Bypass,  !- Name
    Cooling Supply Bypass Inlet Node,  !- Inlet Node Name
    Cooling Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Supply Outlet,   !- Name
    Cooling Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Cooling Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Inlet Pipe,  !- Name
    Cooling Demand Inlet Node,  !- Inlet Node Name
    Cooling Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Side Bypass,  !- Name
    Cooling Demand Bypass Inlet Node,  !- Inlet Node Name
    Cooling Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Outlet Pipe,  !- Name
    Cooling Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Cooling Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Heating Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Inlet Pipe,  !- Name
    Heating Demand Inlet Node,  !- Inlet Node Name
    Heating Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Side Bypass,  !- Name
    Heating Demand Bypass Inlet Node,  !- Inlet Node Name
    Heating Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Outlet Pipe,  !- Name
    Heating Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Heating Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Side Bypass,  !- Name
    Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Outlet, !- Name
    Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Inlet Pipe,  !- Name
    Condenser Demand Inlet Node,  !- Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Side Bypass,  !- Name
    Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,  !- Name
    Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Condenser Circ Pump,     !- Name
    Condenser Supply Inlet Node,  !- Inlet Node Name
    Condenser Pump Outlet Node,  !- Outlet Node Name
    0.012345,                !- Design Maximum Flow Rate {m3/s}
    550000,                  !- Design Pump Head {Pa}
    8000,                    !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Cooling Circ Pump,       !- Name
    Cooling Supply Inlet Node,  !- Inlet Node Name
    Cooling Pump Outlet Node,!- Outlet Node Name
    0.007,                   !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.5,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    Heating Circ Pump,       !- Name
    Heating Supply Inlet Node,  !- Inlet Node Name
    Heating Pump Outlet Node,!- Outlet Node Name
    0.007,                   !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.5,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: CENTRALHEATPUMPSYSTEM ===========

CentralHeatPumpSystem,
    Central Heat Pump,       !- Name
    SmartMixing,             !- Control Method
    Heat Pump Cooling Loop Inlet Node,  !- Cooling Loop Inlet Node Name
    Heat Pump Cooling Loop Outlet Node,  !- Cooling Loop Outlet Node Name
    Condenser Inlet Node,    !- Source Loop Inlet Node Name
    Condenser Outlet Node,   !- Source Loop Outlet Node Name
    Heat Pump Heating Loop Inlet Node,  !- Heating Loop Inlet Node Name
    Heat Pump Heating Loop Outlet Node,  !- Heating Loop Outlet Node Name
    ,                        !- Ancillary Power {W}
    ,                        !- Ancillary Operation Schedule Name
    ChillerHeaterPerformance:Electric:EIR,  !- Chiller Heater Modules Performance Component Object Type 1
    ChillerHeaterModule,     !- Chiller Heater Modules Performance Component Name 1
    CyclingFanSch,           !- Chiller Heater Modules Control Schedule Name 1
    1;                       !- Number of Chiller Heater Modules 1


!-   ===========  ALL OBJECTS IN CLASS: CHILLERHEATERPERFORMANCE:ELECTRIC:EIR ===========

ChillerHeaterPerformance:Electric:EIR,
    ChillerHeaterModule,     !- Name
    12500,                   !- Reference Cooling Mode Evaporator Capacity {W}
    1.5,                     !- Reference Cooling Mode COP {W/W}
    6.67,                    !- Reference Cooling Mode Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Cooling Mode Entering Condenser Fluid Temperature {C}
    35.0,                    !- Reference Cooling Mode Leaving Condenser Water Temperature {C}
    0.74,                    !- Reference Heating Mode Cooling Capacity Ratio
    1.38,                    !- Reference Heating Mode Cooling Power Input Ratio
    6.67,                    !- Reference Heating Mode Leaving Chilled Water Temperature {C}
    60,                      !- Reference Heating Mode Leaving Condenser Water Temperature {C}
    29.44,                   !- Reference Heating Mode Entering Condenser Fluid Temperature {C}
    5,                       !- Heating Mode Entering Chilled Water Temperature Low Limit {C}
    ConstantFlow,            !- Chilled Water Flow Mode Type
    0.005375,                !- Design Chilled Water Flow Rate {m3/s}
    0.003125,                !- Design Condenser Water Flow Rate {m3/s}
    0.0003125,               !- Design Hot Water Flow Rate {m3/s}
    1,                       !- Compressor Motor Efficiency
    WaterCooled,             !- Condenser Type
    EnteringCondenser,       !- Cooling Mode Temperature Curve Condenser Water Independent Variable
    ChillerHeaterClgCapFT,   !- Cooling Mode Cooling Capacity Function of Temperature Curve Name
    ChillerHeaterClgEIRFT,   !- Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChillerHeaterClgEIRFPLR, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    1,                       !- Cooling Mode Cooling Capacity Optimum Part Load Ratio
    LeavingCondenser,        !- Heating Mode Temperature Curve Condenser Water Independent Variable
    ChillerHeaterHtgCapFT,   !- Heating Mode Cooling Capacity Function of Temperature Curve Name
    ChillerHeaterHtgEIRFT,   !- Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChillerHeaterHtgEIRFPLR, !- Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    1,                       !- Heating Mode Cooling Capacity Optimum Part Load Ratio
    1.0;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:SYSTEM ===========

GroundHeatExchanger:System,
    Vertical Ground Heat Exchanger,  !- Name
    GHE Inlet Node,          !- Inlet Node Name
    GHE Outlet Node,         !- Outlet Node Name
    0.00330000,              !- Design Flow Rate {m3/s}
    Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
    Vertical Ground Heat Exchanger Ground Temps,  !- Undisturbed Ground Temperature Model Name
    0.692626E+00,            !- Ground Thermal Conductivity {W/m-K}
    0.234700E+07,            !- Ground Thermal Heat Capacity {J/m3-K}
    Vertical Ground Heat Exchanger g-functions;  !- GHE:Vertical:ResponseFactors Object Name


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL:PROPERTIES ===========

GroundHeatExchanger:Vertical:Properties,
    Vertical Ground Heat Exchanger Props,  !- Name
    1,                       !- Depth of Top of Borehole {m}
    76.2,                    !- Borehole Length {m}
    0.127016,                !- Borehole Diameter {m}
    0.692626E+00,            !- Grout Thermal Conductivity {W/m-K}
    3.90E+06,                !- Grout Thermal Heat Capacity {J/m3-K}
    0.391312E+00,            !- Pipe Thermal Conductivity {W/m-K}
    1.542E+06,               !- Pipe Thermal Heat Capacity {J/m3-K}
    2.66667E-02,             !- Pipe Outer Diameter {m}
    2.41285E-03,             !- Pipe Thickness {m}
    5.1225E-02;              !- U-Tube Distance {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:RESPONSEFACTORS ===========

GroundHeatExchanger:ResponseFactors,
    Vertical Ground Heat Exchanger g-functions,  !- Name
    Vertical Ground Heat Exchanger Props,  !- GHE:Vertical:Properties Object Name
    120,                     !- Number of Boreholes
    0.0005,                  !- G-Function Reference Ratio {dimensionless}
    -15.2996,                !- g-Function Ln(T/Ts) Value 1
    -0.348322,               !- g-Function g Value 1
    -14.201,                 !- g-Function Ln(T/Ts) Value 2
    0.022208,                !- g-Function g Value 2
    -13.2202,                !- g-Function Ln(T/Ts) Value 3
    0.412345,                !- g-Function g Value 3
    -12.2086,                !- g-Function Ln(T/Ts) Value 4
    0.867498,                !- g-Function g Value 4
    -11.1888,                !- g-Function Ln(T/Ts) Value 5
    1.357839,                !- g-Function g Value 5
    -10.1816,                !- g-Function Ln(T/Ts) Value 6
    1.852024,                !- g-Function g Value 6
    -9.1815,                 !- g-Function Ln(T/Ts) Value 7
    2.345656,                !- g-Function g Value 7
    -8.6809,                 !- g-Function Ln(T/Ts) Value 8
    2.593958,                !- g-Function g Value 8
    -8.5,                    !- g-Function Ln(T/Ts) Value 9
    2.679,                   !- g-Function g Value 9
    -7.8,                    !- g-Function Ln(T/Ts) Value 10
    3.023,                   !- g-Function g Value 10
    -7.2,                    !- g-Function Ln(T/Ts) Value 11
    3.32,                    !- g-Function g Value 11
    -6.5,                    !- g-Function Ln(T/Ts) Value 12
    3.681,                   !- g-Function g Value 12
    -5.9,                    !- g-Function Ln(T/Ts) Value 13
    4.071,                   !- g-Function g Value 13
    -5.2,                    !- g-Function Ln(T/Ts) Value 14
    4.828,                   !- g-Function g Value 14
    -4.5,                    !- g-Function Ln(T/Ts) Value 15
    6.253,                   !- g-Function g Value 15
    -3.963,                  !- g-Function Ln(T/Ts) Value 16
    7.894,                   !- g-Function g Value 16
    -3.27,                   !- g-Function Ln(T/Ts) Value 17
    11.82,                   !- g-Function g Value 17
    -2.864,                  !- g-Function Ln(T/Ts) Value 18
    15.117,                  !- g-Function g Value 18
    -2.577,                  !- g-Function Ln(T/Ts) Value 19
    18.006,                  !- g-Function g Value 19
    -2.171,                  !- g-Function Ln(T/Ts) Value 20
    22.887,                  !- g-Function g Value 20
    -1.884,                  !- g-Function Ln(T/Ts) Value 21
    26.924,                  !- g-Function g Value 21
    -1.191,                  !- g-Function Ln(T/Ts) Value 22
    38.004,                  !- g-Function g Value 22
    -0.497,                  !- g-Function Ln(T/Ts) Value 23
    49.919,                  !- g-Function g Value 23
    -0.274,                  !- g-Function Ln(T/Ts) Value 24
    53.407,                  !- g-Function g Value 24
    -0.051,                  !- g-Function Ln(T/Ts) Value 25
    56.632,                  !- g-Function g Value 25
    0.196,                   !- g-Function Ln(T/Ts) Value 26
    59.825,                  !- g-Function g Value 26
    0.419,                   !- g-Function Ln(T/Ts) Value 27
    62.349,                  !- g-Function g Value 27
    0.642,                   !- g-Function Ln(T/Ts) Value 28
    64.524,                  !- g-Function g Value 28
    0.873,                   !- g-Function Ln(T/Ts) Value 29
    66.412,                  !- g-Function g Value 29
    1.112,                   !- g-Function Ln(T/Ts) Value 30
    67.993,                  !- g-Function g Value 30
    1.335,                   !- g-Function Ln(T/Ts) Value 31
    69.162,                  !- g-Function g Value 31
    1.679,                   !- g-Function Ln(T/Ts) Value 32
    70.476,                  !- g-Function g Value 32
    2.028,                   !- g-Function Ln(T/Ts) Value 33
    71.361,                  !- g-Function g Value 33
    2.275,                   !- g-Function Ln(T/Ts) Value 34
    71.79,                   !- g-Function g Value 34
    3.003,                   !- g-Function Ln(T/Ts) Value 35
    72.511;                  !- g-Function g Value 35


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Cooling Loop,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Cooling Loop Operation,  !- Plant Equipment Operation Scheme Name
    Cooling Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    3.2,                     !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Cooling Supply Inlet Node,  !- Plant Side Inlet Node Name
    Cooling Supply Outlet Node,  !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    Cooling Demand Inlet Node,  !- Demand Side Inlet Node Name
    Cooling Demand Outlet Node,  !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Cooling Pump Availability Manager;  !- Availability Manager List Name

PlantLoop,
    Heating Loop,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Heating Loop Operation,  !- Plant Equipment Operation Scheme Name
    Heating Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    3.2,                     !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Heating Supply Inlet Node,  !- Plant Side Inlet Node Name
    Heating Supply Outlet Node,  !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    Heating Demand Inlet Node,  !- Demand Side Inlet Node Name
    Heating Demand Outlet Node,  !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Heating Pump Availability Manager;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation,!- Condenser Equipment Operation Scheme Name
    GHE Inlet Node,          !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    12345,                   !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chiller Plant,           !- Name
    CentralHeatPumpSystem,   !- Equipment 1 Object Type
    Central Heat Pump;       !- Equipment 1 Name

PlantEquipmentList,
    Electric Only,           !- Name
    CentralHeatPumpSystem,   !- Equipment 1 Object Type
    Central Heat Pump;       !- Equipment 1 Name

PlantEquipmentList,
    Heating Plant,           !- Name
    CentralHeatPumpSystem,   !- Equipment 1 Object Type
    Central Heat Pump;       !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    Condenser Equipment,     !- Name
    GroundHeatExchanger:System,  !- Equipment 1 Object Type
    Vertical Ground Heat Exchanger;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Peak Operation,          !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000000000,             !- Load Range 1 Upper Limit {W}
    Chiller Plant;           !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Off Peak Operation,      !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    90000000000,             !- Load Range 1 Upper Limit {W}
    Electric Only;           !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Year Round Tower Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    90000000,                !- Load Range 1 Upper Limit {W}
    Condenser Equipment;     !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Central Plant Heating,   !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    Heating Plant;           !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Cooling Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Peak Operation,          !- Control Scheme 1 Name
    CyclingFanSch,           !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    Peak Operation,          !- Control Scheme 2 Name
    CyclingFanSch;           !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
    Heating Loop Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Central Plant Heating,   !- Control Scheme 1 Name
    CyclingFanSch;           !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    Condenser Loop Operation,!- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Year Round Tower Operation,  !- Control Scheme 1 Name
    CyclingFanSch;           !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    OA_Press,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_CWCoil_Water_Tout_internal,  !- Name
    IT_Room AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_HWCoil_Water_Tout_internal,  !- Name
    IT_Room AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_CWCoil_Water_Tout_internal,  !- Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_HWCoil_Water_Tout_internal,  !- Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_CWCoil_Water_Tout_internal,  !- Name
    Office AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_HWCoil_Water_Tout_internal,  !- Name
    Office AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_One_CWCoil_Water_Tout_internal,  !- Name
    Restroom_One AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_One_HWCoil_Water_Tout_internal,  !- Name
    Restroom_One AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_Two_CWCoil_Water_Tout_internal,  !- Name
    Restroom_Two AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_Two_HWCoil_Water_Tout_internal,  !- Name
    Restroom_Two AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Stairs_CWCoil_Water_Tout_internal,  !- Name
    Stairs AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Stairs_HWCoil_Water_Tout_internal,  !- Name
    Stairs AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Storage_CWCoil_Water_Tout_internal,  !- Name
    Storage AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Storage_HWCoil_Water_Tout_internal,  !- Name
    Storage AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_Zone,            !- Name
    IT_Room ,                !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_Cool_Setpoint,   !- Name
    IT_Room ,                !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_Heat_Setpoint,   !- Name
    IT_Room ,                !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_CWcoil_Air_Tsp,  !- Name
    IT_Room AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    IT_Room_HWcoil_Air_Tsp,  !- Name
    IT_Room AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_CWcoil_Air_Tsp,    !- Name
    Lobby AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_HWcoil_Air_Tsp,    !- Name
    Lobby AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_CWcoil_Air_Tsp,   !- Name
    Office AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_HWcoil_Air_Tsp,   !- Name
    Office AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_One_CWcoil_Air_Tsp,  !- Name
    Restroom_One AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_One_HWcoil_Air_Tsp,  !- Name
    Restroom_One AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_Two_CWcoil_Air_Tsp,  !- Name
    Restroom_Two AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Restroom_Two_HWcoil_Air_Tsp,  !- Name
    Restroom_Two AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Stairs_CWcoil_Air_Tsp,   !- Name
    Stairs AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Stairs_HWcoil_Air_Tsp,   !- Name
    Stairs AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Storage_CWcoil_Air_Tsp,  !- Name
    Storage AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Storage_HWcoil_Air_Tsp,  !- Name
    Storage AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    On_Off,                  !- Name
    FANAVAILSCHED,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Mdot_Min, !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Mdot_Max, !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Water_Tout,  !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Water_MdotRequest,  !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Air_Tout, !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Air_Wout, !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_CWcoil_Air_MdotOut,  !- Name
    IT_Room Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Mdot_Min, !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Mdot_Max, !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Water_Tout,  !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Water_MdotRequest,  !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Air_Tout, !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Air_Wout, !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_HWcoil_Air_MdotOut,  !- Name
    IT_Room Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    IT_Room_Mixing_Flow,     !- Name
    AHU IT_Room Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Mdot_Min,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Mdot_Max,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_Tout, !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_MdotRequest,  !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_DesignVdot,  !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_Tout,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_Wout,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_MdotOut,!- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Mdot_Min,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Mdot_Max,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_Tout, !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_MdotRequest,  !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_DesignVdot,  !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_Tout,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_Wout,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_MdotOut,!- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_Mixing_Flow,       !- Name
    AHU Lobby Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Mdot_Min,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Mdot_Max,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Water_Tout,!- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Water_MdotRequest,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Water_DesignVdot,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Air_Tout,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Air_Wout,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_CWcoil_Air_MdotOut,  !- Name
    Office Cooling Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Mdot_Min,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Mdot_Max,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Water_Tout,!- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Water_MdotRequest,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Water_DesignVdot,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Air_Tout,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Air_Wout,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_HWcoil_Air_MdotOut,  !- Name
    Office Heating Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_Mixing_Flow,      !- Name
    AHU Office Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Mdot_Min,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Mdot_Max,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Water_Tout,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Water_MdotRequest,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Water_DesignVdot,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Air_Tout,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Air_Wout,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_CWcoil_Air_MdotOut,  !- Name
    Restroom_One Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Mdot_Min,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Mdot_Max,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Water_Tout,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Water_MdotRequest,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Water_DesignVdot,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Air_Tout,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Air_Wout,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_HWcoil_Air_MdotOut,  !- Name
    Restroom_One Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_One_Mixing_Flow,!- Name
    AHU Restroom_One Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Mdot_Min,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Mdot_Max,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Water_Tout,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Water_MdotRequest,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Water_DesignVdot,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Air_Tout,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Air_Wout,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_CWcoil_Air_MdotOut,  !- Name
    Restroom_Two Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Mdot_Min,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Mdot_Max,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Water_Tout,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Water_MdotRequest,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Water_DesignVdot,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Air_Tout,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Air_Wout,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_HWcoil_Air_MdotOut,  !- Name
    Restroom_Two Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Restroom_Two_Mixing_Flow,!- Name
    AHU Restroom_Two Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Mdot_Min,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Mdot_Max,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Water_Tout,!- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Water_MdotRequest,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Water_DesignVdot,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Air_Tout,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Air_Wout,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_CWcoil_Air_MdotOut,  !- Name
    Stairs Cooling Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Mdot_Min,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Mdot_Max,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Water_Tout,!- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Water_MdotRequest,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Water_DesignVdot,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Air_Tout,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Air_Wout,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_HWcoil_Air_MdotOut,  !- Name
    Stairs Heating Coil,     !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Stairs_Mixing_Flow,      !- Name
    AHU Stairs Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Mdot_Min, !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Mdot_Max, !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Water_Tout,  !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Water_MdotRequest,  !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Water_DesignVdot,  !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Air_Tout, !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Air_Wout, !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_CWcoil_Air_MdotOut,  !- Name
    Storage Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Mdot_Min, !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Mdot_Max, !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Water_Tout,  !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Water_MdotRequest,  !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Water_DesignVdot,  !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Air_Tout, !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Air_Wout, !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_HWcoil_Air_MdotOut,  !- Name
    Storage Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Storage_Mixing_Flow,     !- Name
    AHU Storage Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    IT_Room Cooling Coil Model Program Manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    IT_Room_CWCoil_ModelInput,  !- Program Name 1
    IT_Room_CW_Coil_Sim_Model,  !- Program Name 2
    IT_Room_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    IT_Room Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    IT_Room_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    IT_Room Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    IT_Room_HWCoil_ModelInput,  !- Program Name 1
    IT_Room_HW_Coil_Sim_Model,  !- Program Name 2
    IT_Room_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    IT_Room Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    IT_Room_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    IT_Room Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    IT_Room_MixingProgram;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_CWCoil_ModelInput, !- Program Name 1
    Lobby_CW_Coil_Sim_Model, !- Program Name 2
    Lobby_CWCoil_ModelOuput; !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Lobby Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Lobby_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_HWCoil_ModelInput, !- Program Name 1
    Lobby_HW_Coil_Sim_Model, !- Program Name 2
    Lobby_HWCoil_ModelOuput; !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Lobby Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Lobby_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Mixing Box Manager,!- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Lobby_MixingProgram;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Office Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Office_CWCoil_ModelInput,!- Program Name 1
    Office_CW_Coil_Sim_Model,!- Program Name 2
    Office_CWCoil_ModelOuput;!- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Office Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Office_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Office Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Office_HWCoil_ModelInput,!- Program Name 1
    Office_HW_Coil_Sim_Model,!- Program Name 2
    Office_HWCoil_ModelOuput;!- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Office Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Office_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Office Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Office_MixingProgram;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Restroom_One Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Restroom_One_CWCoil_ModelInput,  !- Program Name 1
    Restroom_One_CW_Coil_Sim_Model,  !- Program Name 2
    Restroom_One_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Restroom_One Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Restroom_One_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Restroom_One Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Restroom_One_HWCoil_ModelInput,  !- Program Name 1
    Restroom_One_HW_Coil_Sim_Model,  !- Program Name 2
    Restroom_One_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Restroom_One Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Restroom_One_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Restroom_One Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Restroom_One_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Restroom_Two Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Restroom_Two_CWCoil_ModelInput,  !- Program Name 1
    Restroom_Two_CW_Coil_Sim_Model,  !- Program Name 2
    Restroom_Two_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Restroom_Two Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Restroom_Two_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Restroom_Two Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Restroom_Two_HWCoil_ModelInput,  !- Program Name 1
    Restroom_Two_HW_Coil_Sim_Model,  !- Program Name 2
    Restroom_Two_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Restroom_Two Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Restroom_Two_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Restroom_Two Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Restroom_Two_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Stairs Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Stairs_CWCoil_ModelInput,!- Program Name 1
    Stairs_CW_Coil_Sim_Model,!- Program Name 2
    Stairs_CWCoil_ModelOuput;!- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Stairs Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Stairs_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Stairs Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Stairs_HWCoil_ModelInput,!- Program Name 1
    Stairs_HW_Coil_Sim_Model,!- Program Name 2
    Stairs_HWCoil_ModelOuput;!- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Stairs Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Stairs_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Stairs Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Stairs_MixingProgram;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Storage Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Storage_CWCoil_ModelInput,  !- Program Name 1
    Storage_CW_Coil_Sim_Model,  !- Program Name 2
    Storage_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Storage Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Storage_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Storage Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Storage_HWCoil_ModelInput,  !- Program Name 1
    Storage_HW_Coil_Sim_Model,  !- Program Name 2
    Storage_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Storage Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Storage_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Storage Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Storage_MixingProgram;   !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    IT_Room_CWCoil_ModelInput,  !- Name
    Set IT_Room_CWCoil_Air_Mdot = 0.75*IT_Room_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set IT_Room_CWcoil_Water_Mdot     =  CoolingCoil_mcITRoom,  !- Program Line 2
    Set IT_Room_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    IT_Room_CW_Coil_Sim_Model,  !- Name
    IF IT_Room_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET IT_Room_CWcoil_Air_Toutlet = IT_Room_CWCoil_Air_Tinlet,  !- Program Line 2
    SET IT_Room_CWcoil_Air_Woutlet = IT_Room_CWcoil_Air_Winlet,  !- A4
    Set IT_Room_CWcoil_Air_MdotOut = IT_Room_CWcoil_Air_Mdot,  !- A5
    Set IT_Room_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set IT_Room_CWcoil_Water_Toutlet = IT_Room_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If IT_Room_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET IT_Room_CWcoil_Air_Toutlet = IT_Room_CWCoil_Air_Tinlet,  !- A11
    SET IT_Room_CWcoil_Air_Woutlet = IT_Room_CWcoil_Air_Winlet,  !- A12
    Set IT_Room_CWcoil_Air_MdotOut = IT_Room_CWcoil_Air_Mdot,  !- A13
    Set IT_Room_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set IT_Room_CWcoil_Water_Toutlet = IT_Room_CWCoil_Acd * IT_Room_CWCoil_Water_Tout_internal + IT_Room_CWCoil_Bcd* ((IT_Room_CWCoil_UA/IT_Room_CWCoil_Water_cp) * Corner_Class_1_Pod_1_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW IT_Room_CWcoil_Air_Tinlet IT_Room_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb IT_Room_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW IT_Room_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = IT_Room_CWcoil_Coil_Eff * IT_Room_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb IT_Room_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < IT_Room_CWcoil_Air_Tsp,  !- A23
    Set IT_Room_CWcoil_Air_Woutlet = IT_Room_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW IT_Room_CWcoil_Air_Tsp IT_Room_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = IT_Room_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/IT_Room_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > IT_Room_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb IT_Room_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW IT_Room_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = IT_Room_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/IT_Room_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt IT_Room_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt IT_Room_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = IT_Room_CWCoil_Air_Toutlet,  !- A45
    Set IT_Room_CWCoil_Air_Toutlet =  IT_Room_CWCoil_Asad  * temp + IT_Room_CWCoil_Bsad * ( IT_Room_CWCoil_Water_Toutlet + IT_Room_CWCoil_InletCoeff*IT_Room_CWCoil_Air_Tinlet),  !- A46
    IF  (IT_Room_CWCoil_Water_Mdot < IT_Room_CWCoil_Water_Mdot_Max),  !- A47
    Set IT_Room_CWCoil_Water_Toutlet = IT_Room_CWCoil_Acd * IT_Room_CWCoil_Water_Tout_internal + IT_Room_CWCoil_Bcd* (IT_Room_CWCoil_Water_Mdot*(IT_Room_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set IT_Room_CWCoil_Water_Toutlet = IT_Room_CWCoil_Acd  * IT_Room_CWCoil_Water_Tout_internal + IT_Room_CWCoil_Bcd* (IT_Room_CWCoil_Water_Mdot_Max*(IT_Room_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = IT_Room_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set IT_Room_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    IT_Room_CWCoil_ModelOuput,  !- Name
    Set IT_Room_CWcoil_Water_MdotRequest = IT_Room_CWcoil_Water_Mdot,  !- Program Line 1
    Set IT_Room_CWcoil_Air_Tout          = IT_Room_CWcoil_Air_Toutlet,  !- Program Line 2
    Set IT_Room_CWcoil_Air_Wout          = IT_Room_CWcoil_Air_Woutlet,  !- A4
    Set IT_Room_CWcoil_tot_cool_Power    = IT_Room_CWcoil_Tot_Cool_Power,  !- A5
    Set IT_Room_CWcoil_tot_cool_Energy   = IT_Room_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set IT_Room_CWcoil_Air_MdotOut       = IT_Room_CWcoil_Air_Mdot,  !- A7
    Set IT_Room_CWcoil_Water_Tout        = IT_Room_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    IT_Room_C_InitSimpleCoilModel,  !- Name
    Set IT_Room_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set IT_Room_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set IT_Room_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set IT_Room_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set IT_Room_CWCoil_U = 500,  !- A7
    Set IT_Room_CWCoil_A = 5,!- A8
    Set IT_Room_CWCoil_UA = IT_Room_CWCoil_U*IT_Room_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(IT_Room_CWCoil_UA + 0.75*IT_Room_CWCoil_Air_rho*IT_Room_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (IT_Room_CWCoil_UA)/(C_coil_air),  !- A13
    Set IT_Room_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set IT_Room_CWCoil_Bsad =  ((IT_Room_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(IT_Room_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (IT_Room_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set IT_Room_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set IT_Room_CWCoil_Bcd = ((IT_Room_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET IT_Room_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set IT_Room_CWCoil_InletCoeff  = (0.75*IT_Room_CWCoil_Air_rho*IT_Room_CWCoil_Air_cp/IT_Room_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    IT_Room_HWCoil_ModelInput,  !- Name
    Set IT_Room_HWCoil_Air_Mdot =0.75*IT_Room_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set IT_Room_HWcoil_Water_Mdot     = HeatingCoil_mcITRoom,  !- Program Line 2
    Set IT_Room_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    IT_Room_HW_Coil_Sim_Model,  !- Name
    IF IT_Room_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET IT_Room_HWCoil_Air_Toutlet = IT_Room_HWCoil_Air_Tinlet,  !- Program Line 2
    SET IT_Room_HWCoil_Air_Woutlet = IT_Room_HWCoil_Air_Winlet,  !- A4
    Set IT_Room_HWCoil_Air_MdotOut = IT_Room_HWCoil_Air_Mdot,  !- A5
    Set IT_Room_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set IT_Room_HWCoil_Water_Toutlet = IT_Room_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If IT_Room_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET IT_Room_HWcoil_Air_Toutlet = IT_Room_HWcoil_Air_Tinlet,  !- A11
    SET IT_Room_HWcoil_Air_Woutlet = IT_Room_HWcoil_Air_Winlet,  !- A12
    Set IT_Room_HWcoil_Air_MdotOut = IT_Room_HWcoil_Air_Mdot,  !- A13
    Set IT_Room_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set IT_Room_HWcoil_Water_Toutlet = IT_Room_HWCoil_Acd * IT_Room_HWCoil_Water_Tout_internal + IT_Room_HWCoil_Bcd* ((IT_Room_HWCoil_UA/IT_Room_HWCoil_Water_cp) * Corner_Class_1_Pod_1_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW IT_Room_HWCoil_Air_Tinlet IT_Room_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW IT_Room_HWCoil_Water_Tinlet IT_Room_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = IT_Room_HWCoil_Coil_Eff * IT_Room_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW IT_Room_HWCoil_Air_Tsp IT_Room_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = IT_Room_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/IT_Room_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = IT_Room_HWCoil_Air_Toutlet,  !- A29
    Set IT_Room_HWCoil_Air_Toutlet =  IT_Room_HWCoil_Asad * temp +IT_Room_HWCoil_Bsad* ( IT_Room_HWCoil_Water_Toutlet + IT_Room_HWCoil_InletCoeff*IT_Room_HWCoil_Air_Tinlet),  !- A30
    IF  (IT_Room_HWCoil_Water_Mdot < IT_Room_HWCoil_Water_Mdot_Max),  !- A31
    Set IT_Room_HWCoil_Water_Toutlet = IT_Room_HWCoil_Acd * IT_Room_HWCoil_Water_Tout_internal + IT_Room_HWCoil_Bcd * (IT_Room_HWCoil_Water_Mdot*(IT_Room_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set IT_Room_HWCoil_Water_Toutlet = IT_Room_HWCoil_Acd * IT_Room_HWCoil_Water_Tout_internal + IT_Room_HWCoil_Bcd * (IT_Room_HWCoil_Water_Mdot_Max*(IT_Room_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = IT_Room_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set IT_Room_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    IT_Room_HWCoil_ModelOuput,  !- Name
    Set IT_Room_HWcoil_Water_MdotRequest = IT_Room_HWcoil_Water_Mdot,  !- Program Line 1
    Set IT_Room_HWcoil_Air_Tout          = IT_Room_HWcoil_Air_Toutlet,  !- Program Line 2
    Set IT_Room_HWcoil_Air_Wout          = IT_Room_HWcoil_Air_Woutlet,  !- A4
    Set IT_Room_HWcoil_tot_cool_Power    = IT_Room_HWcoil_Tot_Cool_Power,  !- A5
    Set IT_Room_HWcoil_tot_cool_Energy   = IT_Room_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set IT_Room_HWcoil_Air_MdotOut       = IT_Room_HWcoil_Air_Mdot,  !- A7
    Set IT_Room_HWcoil_Water_Tout        = IT_Room_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    IT_Room_H_InitSimpleCoilModel,  !- Name
    Set IT_Room_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set IT_Room_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set IT_Room_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set IT_Room_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set IT_Room_HWCoil_U = 500,  !- A7
    Set IT_Room_HWCoil_A = 5,!- A8
    Set IT_Room_HWCoil_UA = IT_Room_HWCoil_U*IT_Room_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(IT_Room_HWCoil_UA + 0.75*IT_Room_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (IT_Room_HWCoil_UA)/(C_coil_air),  !- A13
    Set IT_Room_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set IT_Room_HWCoil_Bsad =  ((IT_Room_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(IT_Room_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (IT_Room_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set IT_Room_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set IT_Room_HWCoil_Bcd = ((IT_Room_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET IT_Room_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set IT_Room_HWCoil_InletCoeff  = (0.75*IT_Room_HWCoil_Air_cp/IT_Room_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Lobby_CWCoil_ModelInput, !- Name
    Set Lobby_CWCoil_Air_Mdot = 0.75*Lobby_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Lobby_CWcoil_Water_Mdot     =  CoolingCoil_mcLobby,  !- Program Line 2
    Set Lobby_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Lobby_CW_Coil_Sim_Model, !- Name
    IF Lobby_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Lobby_CWcoil_Air_Toutlet = Lobby_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A4
    Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot,  !- A5
    Set Lobby_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Lobby_CWcoil_Water_Toutlet = Lobby_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Lobby_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Lobby_CWcoil_Air_Toutlet = Lobby_CWCoil_Air_Tinlet,  !- A11
    SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A12
    Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot,  !- A13
    Set Lobby_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Lobby_CWcoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Restroom_One_CWCoil_Bcd* ((Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * Corner_Class_2_Pod_1_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Lobby_CWcoil_Air_Tinlet Lobby_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Lobby_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Lobby_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Lobby_CWcoil_Coil_Eff * Lobby_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Lobby_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Lobby_CWcoil_Air_Tsp,  !- A23
    Set Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Lobby_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Lobby_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Lobby_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Lobby_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Lobby_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Lobby_CWCoil_Air_Toutlet,  !- A45
    Set Lobby_CWCoil_Air_Toutlet =  Lobby_CWCoil_Asad  * temp + Lobby_CWCoil_Bsad * ( Restroom_One_CWCoil_Water_Toutlet + Lobby_CWCoil_InletCoeff*Lobby_CWCoil_Air_Tinlet),  !- A46
    IF  (Lobby_CWCoil_Water_Mdot < Lobby_CWCoil_Water_Mdot_Max),  !- A47
    Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Restroom_One_CWCoil_Bcd* (Lobby_CWCoil_Water_Mdot*(Lobby_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd  * Lobby_CWCoil_Water_Tout_internal + Restroom_One_CWCoil_Bcd* (Lobby_CWCoil_Water_Mdot_Max*(Lobby_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Lobby_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Lobby_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Lobby_CWCoil_ModelOuput, !- Name
    Set Lobby_CWcoil_Water_MdotRequest = Lobby_CWcoil_Water_Mdot,  !- Program Line 1
    Set Lobby_CWcoil_Air_Tout          = Lobby_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Lobby_CWcoil_Air_Wout          = Lobby_CWcoil_Air_Woutlet,  !- A4
    Set Lobby_CWcoil_tot_cool_Power    = Lobby_CWcoil_Tot_Cool_Power,  !- A5
    Set Lobby_CWcoil_tot_cool_Energy   = Lobby_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Lobby_CWcoil_Air_MdotOut       = Lobby_CWcoil_Air_Mdot,  !- A7
    Set Lobby_CWcoil_Water_Tout        = Lobby_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Lobby_C_InitSimpleCoilModel,  !- Name
    Set Lobby_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Lobby_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Lobby_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Lobby_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Lobby_CWCoil_U = 500,!- A7
    Set Lobby_CWCoil_A = 5,  !- A8
    Set Lobby_CWCoil_UA = Lobby_CWCoil_U*Lobby_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Lobby_CWCoil_UA + 0.75*Lobby_CWCoil_Air_rho*Lobby_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Lobby_CWCoil_UA)/(C_coil_air),  !- A13
    Set Lobby_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Lobby_CWCoil_Bsad =  ((Lobby_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Lobby_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Lobby_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Lobby_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Lobby_CWCoil_Bcd = ((Lobby_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Lobby_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Lobby_CWCoil_InletCoeff  = (0.75*Lobby_CWCoil_Air_rho*Lobby_CWCoil_Air_cp/Restroom_One_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Lobby_HWCoil_ModelInput, !- Name
    Set Lobby_HWCoil_Air_Mdot =0.75*Lobby_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Lobby_HWcoil_Water_Mdot     = HeatingCoil_mcLobby,  !- Program Line 2
    Set Lobby_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Lobby_HW_Coil_Sim_Model, !- Name
    IF Lobby_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Lobby_HWCoil_Air_Toutlet = Lobby_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Lobby_HWCoil_Air_Woutlet = Lobby_HWCoil_Air_Winlet,  !- A4
    Set Lobby_HWCoil_Air_MdotOut = Lobby_HWCoil_Air_Mdot,  !- A5
    Set Lobby_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Lobby_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Lobby_HWcoil_Air_Toutlet = Lobby_HWcoil_Air_Tinlet,  !- A11
    SET Lobby_HWcoil_Air_Woutlet = Lobby_HWcoil_Air_Winlet,  !- A12
    Set Lobby_HWcoil_Air_MdotOut = Lobby_HWcoil_Air_Mdot,  !- A13
    Set Lobby_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Lobby_HWcoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Restroom_One_HWCoil_Bcd* ((Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * Corner_Class_2_Pod_1_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Lobby_HWCoil_Air_Tinlet Lobby_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Lobby_HWCoil_Water_Tinlet Lobby_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Lobby_HWCoil_Coil_Eff * Lobby_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Lobby_HWCoil_Air_Tsp Lobby_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Lobby_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Lobby_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Lobby_HWCoil_Air_Toutlet,  !- A29
    Set Lobby_HWCoil_Air_Toutlet =  Lobby_HWCoil_Asad * temp +Lobby_HWCoil_Bsad* ( Restroom_One_HWCoil_Water_Toutlet + Lobby_HWCoil_InletCoeff*Lobby_HWCoil_Air_Tinlet),  !- A30
    IF  (Lobby_HWCoil_Water_Mdot < Lobby_HWCoil_Water_Mdot_Max),  !- A31
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Restroom_One_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot*(Lobby_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Restroom_One_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot_Max*(Lobby_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Lobby_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Lobby_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Lobby_HWCoil_ModelOuput, !- Name
    Set Lobby_HWcoil_Water_MdotRequest = Lobby_HWcoil_Water_Mdot,  !- Program Line 1
    Set Lobby_HWcoil_Air_Tout          = Lobby_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Lobby_HWcoil_Air_Wout          = Lobby_HWcoil_Air_Woutlet,  !- A4
    Set Lobby_HWcoil_tot_cool_Power    = Lobby_HWcoil_Tot_Cool_Power,  !- A5
    Set Lobby_HWcoil_tot_cool_Energy   = Lobby_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Lobby_HWcoil_Air_MdotOut       = Lobby_HWcoil_Air_Mdot,  !- A7
    Set Lobby_HWcoil_Water_Tout        = Lobby_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Lobby_H_InitSimpleCoilModel,  !- Name
    Set Lobby_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Lobby_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Lobby_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Lobby_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Lobby_HWCoil_U = 500,!- A7
    Set Lobby_HWCoil_A = 5,  !- A8
    Set Lobby_HWCoil_UA = Lobby_HWCoil_U*Lobby_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Lobby_HWCoil_UA + 0.75*Lobby_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Lobby_HWCoil_UA)/(C_coil_air),  !- A13
    Set Lobby_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Lobby_HWCoil_Bsad =  ((Lobby_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Lobby_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Lobby_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Lobby_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Lobby_HWCoil_Bcd = ((Lobby_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Lobby_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Lobby_HWCoil_InletCoeff  = (0.75*Lobby_HWCoil_Air_cp/Lobby_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Office_CWCoil_ModelInput,!- Name
    Set Office_CWCoil_Air_Mdot = 0.75*Office_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Office_CWcoil_Water_Mdot     =  CoolingCoil_mcOffice,  !- Program Line 2
    Set Office_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Office_CW_Coil_Sim_Model,!- Name
    IF Office_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Office_CWcoil_Air_Toutlet = Office_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Office_CWcoil_Air_Woutlet = Office_CWcoil_Air_Winlet,  !- A4
    Set Office_CWcoil_Air_MdotOut = Office_CWcoil_Air_Mdot,  !- A5
    Set Office_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Office_CWcoil_Water_Toutlet = Office_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Office_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Office_CWcoil_Air_Toutlet = Office_CWCoil_Air_Tinlet,  !- A11
    SET Office_CWcoil_Air_Woutlet = Office_CWcoil_Air_Winlet,  !- A12
    Set Office_CWcoil_Air_MdotOut = Office_CWcoil_Air_Mdot,  !- A13
    Set Office_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Office_CWcoil_Water_Toutlet = Office_CWCoil_Acd * Office_CWCoil_Water_Tout_internal + Office_CWCoil_Bcd* ((Office_CWCoil_UA/Office_CWCoil_Water_cp) * Corner_Class_1_Pod_2_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Office_CWcoil_Air_Tinlet Office_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Office_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Office_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Office_CWcoil_Coil_Eff * Office_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Office_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Office_CWcoil_Air_Tsp,  !- A23
    Set Office_CWcoil_Air_Woutlet = Office_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Office_CWcoil_Air_Tsp Office_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Office_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Office_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Office_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Office_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Office_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Office_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Office_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Office_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Office_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Office_CWCoil_Air_Toutlet,  !- A45
    Set Office_CWCoil_Air_Toutlet =  Office_CWCoil_Asad  * temp + Office_CWCoil_Bsad * ( Office_CWCoil_Water_Toutlet + Office_CWCoil_InletCoeff*Office_CWCoil_Air_Tinlet),  !- A46
    IF  (Office_CWCoil_Water_Mdot < Office_CWCoil_Water_Mdot_Max),  !- A47
    Set Office_CWCoil_Water_Toutlet = Office_CWCoil_Acd * Office_CWCoil_Water_Tout_internal + Office_CWCoil_Bcd* (Office_CWCoil_Water_Mdot*(Office_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Office_CWCoil_Water_Toutlet = Office_CWCoil_Acd  * Office_CWCoil_Water_Tout_internal + Office_CWCoil_Bcd* (Office_CWCoil_Water_Mdot_Max*(Office_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Office_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Office_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Office_CWCoil_ModelOuput,!- Name
    Set Office_CWcoil_Water_MdotRequest = Office_CWcoil_Water_Mdot,  !- Program Line 1
    Set Office_CWcoil_Air_Tout          = Office_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Office_CWcoil_Air_Wout          = Office_CWcoil_Air_Woutlet,  !- A4
    Set Office_CWcoil_tot_cool_Power    = Office_CWcoil_Tot_Cool_Power,  !- A5
    Set Office_CWcoil_tot_cool_Energy   = Office_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Office_CWcoil_Air_MdotOut       = Office_CWcoil_Air_Mdot,  !- A7
    Set Office_CWcoil_Water_Tout        = Office_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Office_C_InitSimpleCoilModel,  !- Name
    Set Office_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Office_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Office_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Office_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Office_CWCoil_U = 500,  !- A7
    Set Office_CWCoil_A = 5, !- A8
    Set Office_CWCoil_UA = Office_CWCoil_U*Office_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Office_CWCoil_UA + 0.75*Office_CWCoil_Air_rho*Office_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Office_CWCoil_UA)/(C_coil_air),  !- A13
    Set Office_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Office_CWCoil_Bsad =  ((Office_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Office_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Office_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Office_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Office_CWCoil_Bcd = ((Office_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Office_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Office_CWCoil_InletCoeff  = (0.75*Office_CWCoil_Air_rho*Office_CWCoil_Air_cp/Office_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Office_HWCoil_ModelInput,!- Name
    Set Office_HWCoil_Air_Mdot =0.75*Office_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Office_HWcoil_Water_Mdot     = HeatingCoil_mcOffice,  !- Program Line 2
    Set Office_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Office_HW_Coil_Sim_Model,!- Name
    IF Office_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Office_HWCoil_Air_Toutlet = Office_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Office_HWCoil_Air_Woutlet = Office_HWCoil_Air_Winlet,  !- A4
    Set Office_HWCoil_Air_MdotOut = Office_HWCoil_Air_Mdot,  !- A5
    Set Office_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Office_HWCoil_Water_Toutlet = Office_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Office_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Office_HWcoil_Air_Toutlet = Office_HWcoil_Air_Tinlet,  !- A11
    SET Office_HWcoil_Air_Woutlet = Office_HWcoil_Air_Winlet,  !- A12
    Set Office_HWcoil_Air_MdotOut = Office_HWcoil_Air_Mdot,  !- A13
    Set Office_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Office_HWcoil_Water_Toutlet = Office_HWCoil_Acd * Office_HWCoil_Water_Tout_internal + Office_HWCoil_Bcd* ((Office_HWCoil_UA/Office_HWCoil_Water_cp) * Corner_Class_1_Pod_2_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Office_HWCoil_Air_Tinlet Office_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Office_HWCoil_Water_Tinlet Office_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Office_HWCoil_Coil_Eff * Office_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Office_HWCoil_Air_Tsp Office_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Office_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Office_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Office_HWCoil_Air_Toutlet,  !- A29
    Set Office_HWCoil_Air_Toutlet =  Office_HWCoil_Asad * temp +Office_HWCoil_Bsad* ( Office_HWCoil_Water_Toutlet + Office_HWCoil_InletCoeff*Office_HWCoil_Air_Tinlet),  !- A30
    IF  (Office_HWCoil_Water_Mdot < Office_HWCoil_Water_Mdot_Max),  !- A31
    Set Office_HWCoil_Water_Toutlet = Office_HWCoil_Acd * Office_HWCoil_Water_Tout_internal + Office_HWCoil_Bcd * (Office_HWCoil_Water_Mdot*(Office_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Office_HWCoil_Water_Toutlet = Office_HWCoil_Acd * Office_HWCoil_Water_Tout_internal + Office_HWCoil_Bcd * (Office_HWCoil_Water_Mdot_Max*(Office_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Office_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Office_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Office_HWCoil_ModelOuput,!- Name
    Set Office_HWcoil_Water_MdotRequest = Office_HWcoil_Water_Mdot,  !- Program Line 1
    Set Office_HWcoil_Air_Tout          = Office_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Office_HWcoil_Air_Wout          = Office_HWcoil_Air_Woutlet,  !- A4
    Set Office_HWcoil_tot_cool_Power    = Office_HWcoil_Tot_Cool_Power,  !- A5
    Set Office_HWcoil_tot_cool_Energy   = Office_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Office_HWcoil_Air_MdotOut       = Office_HWcoil_Air_Mdot,  !- A7
    Set Office_HWcoil_Water_Tout        = Office_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Office_H_InitSimpleCoilModel,  !- Name
    Set Office_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Office_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Office_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Office_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Office_HWCoil_U = 500,  !- A7
    Set Office_HWCoil_A = 5, !- A8
    Set Office_HWCoil_UA = Office_HWCoil_U*Office_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Office_HWCoil_UA + 0.75*Office_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Office_HWCoil_UA)/(C_coil_air),  !- A13
    Set Office_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Office_HWCoil_Bsad =  ((Office_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Office_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Office_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Office_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Office_HWCoil_Bcd = ((Office_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Office_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Office_HWCoil_InletCoeff  = (0.75*Office_HWCoil_Air_cp/Office_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Restroom_One_CWCoil_ModelInput,  !- Name
    Set Restroom_One_CWCoil_Air_Mdot = 0.75*Restroom_One_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Restroom_One_CWcoil_Water_Mdot     =  CoolingCoil_mcRestroomOne,  !- Program Line 2
    Set Restroom_One_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Restroom_One_CW_Coil_Sim_Model,  !- Name
    IF Restroom_One_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Restroom_One_CWcoil_Air_Toutlet = Restroom_One_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Restroom_One_CWcoil_Air_Woutlet = Restroom_One_CWcoil_Air_Winlet,  !- A4
    Set Restroom_One_CWcoil_Air_MdotOut = Restroom_One_CWcoil_Air_Mdot,  !- A5
    Set Restroom_One_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Restroom_One_CWcoil_Water_Toutlet = Restroom_One_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Restroom_One_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Restroom_One_CWcoil_Air_Toutlet = Restroom_One_CWCoil_Air_Tinlet,  !- A11
    SET Restroom_One_CWcoil_Air_Woutlet = Restroom_One_CWcoil_Air_Winlet,  !- A12
    Set Restroom_One_CWcoil_Air_MdotOut = Restroom_One_CWcoil_Air_Mdot,  !- A13
    Set Restroom_One_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Restroom_One_CWcoil_Water_Toutlet = Restroom_One_CWCoil_Acd * Restroom_One_CWCoil_Water_Tout_internal + Restroom_Two_CWCoil_Bcd* ((Restroom_One_CWCoil_UA/Restroom_One_CWCoil_Water_cp) * Corner_Class_2_Pod_2_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Restroom_One_CWcoil_Air_Tinlet Restroom_One_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Restroom_One_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Restroom_One_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Restroom_One_CWcoil_Coil_Eff * Restroom_One_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Restroom_One_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Restroom_One_CWcoil_Air_Tsp,  !- A23
    Set Restroom_One_CWcoil_Air_Woutlet = Restroom_One_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Restroom_One_CWcoil_Air_Tsp Restroom_One_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Restroom_One_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Restroom_One_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Restroom_One_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Restroom_One_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Restroom_One_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Restroom_One_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Restroom_One_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Restroom_One_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Restroom_One_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Restroom_One_CWCoil_Air_Toutlet,  !- A45
    Set Restroom_One_CWCoil_Air_Toutlet =  Restroom_One_CWCoil_Asad  * temp + Restroom_One_CWCoil_Bsad * ( Restroom_Two_CWCoil_Water_Toutlet + Restroom_One_CWCoil_InletCoeff*Restroom_One_CWCoil_Air_Tinlet),  !- A46
    IF  (Restroom_One_CWCoil_Water_Mdot < Restroom_One_CWCoil_Water_Mdot_Max),  !- A47
    Set Restroom_One_CWCoil_Water_Toutlet = Restroom_One_CWCoil_Acd * Restroom_One_CWCoil_Water_Tout_internal + Restroom_Two_CWCoil_Bcd* (Restroom_One_CWCoil_Water_Mdot*(Restroom_One_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Restroom_One_CWCoil_Water_Toutlet = Restroom_One_CWCoil_Acd  * Restroom_One_CWCoil_Water_Tout_internal + Restroom_Two_CWCoil_Bcd* (Restroom_One_CWCoil_Water_Mdot_Max*(Restroom_One_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Restroom_One_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Restroom_One_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Restroom_One_CWCoil_ModelOuput,  !- Name
    Set Restroom_One_CWcoil_Water_MdotRequest = Restroom_One_CWcoil_Water_Mdot,  !- Program Line 1
    Set Restroom_One_CWcoil_Air_Tout          = Restroom_One_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Restroom_One_CWcoil_Air_Wout          = Restroom_One_CWcoil_Air_Woutlet,  !- A4
    Set Restroom_One_CWcoil_tot_cool_Power    = Restroom_One_CWcoil_Tot_Cool_Power,  !- A5
    Set Restroom_One_CWcoil_tot_cool_Energy   = Restroom_One_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Restroom_One_CWcoil_Air_MdotOut       = Restroom_One_CWcoil_Air_Mdot,  !- A7
    Set Restroom_One_CWcoil_Water_Tout        = Restroom_One_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Restroom_One_C_InitSimpleCoilModel,  !- Name
    Set Restroom_One_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Restroom_One_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Restroom_One_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Restroom_One_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Restroom_One_CWCoil_U = 500,  !- A7
    Set Restroom_One_CWCoil_A = 5,  !- A8
    Set Restroom_One_CWCoil_UA = Restroom_One_CWCoil_U*Restroom_One_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Restroom_One_CWCoil_UA + 0.75*Restroom_One_CWCoil_Air_rho*Restroom_One_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Restroom_One_CWCoil_UA)/(C_coil_air),  !- A13
    Set Restroom_One_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Restroom_One_CWCoil_Bsad =  ((Restroom_One_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Restroom_One_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Restroom_One_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Restroom_One_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Restroom_One_CWCoil_Bcd = ((Restroom_One_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Restroom_One_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Restroom_One_CWCoil_InletCoeff  = (0.75*Restroom_One_CWCoil_Air_rho*Restroom_One_CWCoil_Air_cp/Restroom_Two_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Restroom_One_HWCoil_ModelInput,  !- Name
    Set Restroom_One_HWCoil_Air_Mdot =0.75*Restroom_One_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Restroom_One_HWcoil_Water_Mdot     = HeatingCoil_mcRestroomOne,  !- Program Line 2
    Set Restroom_One_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Restroom_One_HW_Coil_Sim_Model,  !- Name
    IF Restroom_One_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Restroom_One_HWCoil_Air_Toutlet = Restroom_One_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Restroom_One_HWCoil_Air_Woutlet = Restroom_One_HWCoil_Air_Winlet,  !- A4
    Set Restroom_One_HWCoil_Air_MdotOut = Restroom_One_HWCoil_Air_Mdot,  !- A5
    Set Restroom_One_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Restroom_One_HWCoil_Water_Toutlet = Restroom_One_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Restroom_One_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Restroom_One_HWcoil_Air_Toutlet = Restroom_One_HWcoil_Air_Tinlet,  !- A11
    SET Restroom_One_HWcoil_Air_Woutlet = Restroom_One_HWcoil_Air_Winlet,  !- A12
    Set Restroom_One_HWcoil_Air_MdotOut = Restroom_One_HWcoil_Air_Mdot,  !- A13
    Set Restroom_One_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Restroom_One_HWcoil_Water_Toutlet = Restroom_One_HWCoil_Acd * Restroom_One_HWCoil_Water_Tout_internal + Restroom_Two_HWCoil_Bcd* ((Restroom_One_HWCoil_UA/Restroom_One_HWCoil_Water_cp) * Corner_Class_2_Pod_2_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Restroom_One_HWCoil_Air_Tinlet Restroom_One_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Restroom_One_HWCoil_Water_Tinlet Restroom_One_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Restroom_One_HWCoil_Coil_Eff * Restroom_One_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Restroom_One_HWCoil_Air_Tsp Restroom_One_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Restroom_One_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Restroom_One_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Restroom_One_HWCoil_Air_Toutlet,  !- A29
    Set Restroom_One_HWCoil_Air_Toutlet =  Restroom_One_HWCoil_Asad * temp +Restroom_One_HWCoil_Bsad* ( Restroom_Two_HWCoil_Water_Toutlet + Restroom_One_HWCoil_InletCoeff*Restroom_One_HWCoil_Air_Tinlet),  !- A30
    IF  (Restroom_One_HWCoil_Water_Mdot < Restroom_One_HWCoil_Water_Mdot_Max),  !- A31
    Set Restroom_One_HWCoil_Water_Toutlet = Restroom_One_HWCoil_Acd * Restroom_One_HWCoil_Water_Tout_internal + Restroom_Two_HWCoil_Bcd * (Restroom_One_HWCoil_Water_Mdot*(Restroom_One_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Restroom_One_HWCoil_Water_Toutlet = Restroom_One_HWCoil_Acd * Restroom_One_HWCoil_Water_Tout_internal + Restroom_Two_HWCoil_Bcd * (Restroom_One_HWCoil_Water_Mdot_Max*(Restroom_One_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Restroom_One_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Restroom_One_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Restroom_One_HWCoil_ModelOuput,  !- Name
    Set Restroom_One_HWcoil_Water_MdotRequest = Restroom_One_HWcoil_Water_Mdot,  !- Program Line 1
    Set Restroom_One_HWcoil_Air_Tout          = Restroom_One_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Restroom_One_HWcoil_Air_Wout          = Restroom_One_HWcoil_Air_Woutlet,  !- A4
    Set Restroom_One_HWcoil_tot_cool_Power    = Restroom_One_HWcoil_Tot_Cool_Power,  !- A5
    Set Restroom_One_HWcoil_tot_cool_Energy   = Restroom_One_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Restroom_One_HWcoil_Air_MdotOut       = Restroom_One_HWcoil_Air_Mdot,  !- A7
    Set Restroom_One_HWcoil_Water_Tout        = Restroom_One_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Restroom_One_H_InitSimpleCoilModel,  !- Name
    Set Restroom_One_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Restroom_One_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Restroom_One_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Restroom_One_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Restroom_One_HWCoil_U = 500,  !- A7
    Set Restroom_One_HWCoil_A = 5,  !- A8
    Set Restroom_One_HWCoil_UA = Restroom_One_HWCoil_U*Restroom_One_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Restroom_One_HWCoil_UA + 0.75*Restroom_One_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Restroom_One_HWCoil_UA)/(C_coil_air),  !- A13
    Set Restroom_One_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Restroom_One_HWCoil_Bsad =  ((Restroom_One_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Restroom_One_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Restroom_One_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Restroom_One_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Restroom_One_HWCoil_Bcd = ((Restroom_One_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Restroom_One_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Restroom_One_HWCoil_InletCoeff  = (0.75*Restroom_One_HWCoil_Air_cp/Restroom_One_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Restroom_Two_CWCoil_ModelInput,  !- Name
    Set Restroom_Two_CWCoil_Air_Mdot = 0.75*Restroom_Two_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Restroom_Two_CWcoil_Water_Mdot     =  CoolingCoil_mcRestroomTwo,  !- Program Line 2
    Set Restroom_Two_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Restroom_Two_CW_Coil_Sim_Model,  !- Name
    IF Restroom_Two_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Restroom_Two_CWcoil_Air_Toutlet = Restroom_Two_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Restroom_Two_CWcoil_Air_Woutlet = Restroom_Two_CWcoil_Air_Winlet,  !- A4
    Set Restroom_Two_CWcoil_Air_MdotOut = Restroom_Two_CWcoil_Air_Mdot,  !- A5
    Set Restroom_Two_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Restroom_Two_CWcoil_Water_Toutlet = Restroom_Two_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Restroom_Two_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Restroom_Two_CWcoil_Air_Toutlet = Restroom_Two_CWCoil_Air_Tinlet,  !- A11
    SET Restroom_Two_CWcoil_Air_Woutlet = Restroom_Two_CWcoil_Air_Winlet,  !- A12
    Set Restroom_Two_CWcoil_Air_MdotOut = Restroom_Two_CWcoil_Air_Mdot,  !- A13
    Set Restroom_Two_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Restroom_Two_CWcoil_Water_Toutlet = Restroom_Two_CWCoil_Acd * Restroom_Two_CWCoil_Water_Tout_internal + Stairs_CWCoil_Bcd* ((Stairs_CWCoil_UA/Restroom_Two_CWCoil_Water_cp) * Restroom_Two_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Restroom_Two_CWcoil_Air_Tinlet Restroom_Two_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Restroom_Two_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Restroom_Two_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Restroom_Two_CWcoil_Coil_Eff * Restroom_Two_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Restroom_Two_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Restroom_Two_CWcoil_Air_Tsp,  !- A23
    Set Restroom_Two_CWcoil_Air_Woutlet = Restroom_Two_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Restroom_Two_CWcoil_Air_Tsp Restroom_Two_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Restroom_Two_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Restroom_Two_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Restroom_Two_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Restroom_Two_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Restroom_Two_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Restroom_Two_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Restroom_Two_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Restroom_Two_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Restroom_Two_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Restroom_Two_CWCoil_Air_Toutlet,  !- A45
    Set Restroom_Two_CWCoil_Air_Toutlet =  Restroom_Two_CWCoil_Asad  * temp + Restroom_Two_CWCoil_Bsad * ( Stairs_CWCoil_Water_Toutlet + Stairs_CWCoil_InletCoeff*Restroom_Two_CWCoil_Air_Tinlet),  !- A46
    IF  (Restroom_Two_CWCoil_Water_Mdot < Restroom_Two_CWCoil_Water_Mdot_Max),  !- A47
    Set Restroom_Two_CWCoil_Water_Toutlet = Restroom_Two_CWCoil_Acd * Restroom_Two_CWCoil_Water_Tout_internal + Stairs_CWCoil_Bcd* (Stairs_CWCoil_Water_Mdot*(Restroom_Two_CWCoil_Water_Tinlet - Restroom_Two_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Restroom_Two_CWCoil_Water_Toutlet = Restroom_Two_CWCoil_Acd  * Restroom_Two_CWCoil_Water_Tout_internal + Stairs_CWCoil_Bcd* (Stairs_CWCoil_Water_Mdot_Max*(Restroom_Two_CWCoil_Water_Tinlet - Restroom_Two_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Restroom_Two_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Restroom_Two_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Restroom_Two_CWCoil_ModelOuput,  !- Name
    Set Restroom_Two_CWcoil_Water_MdotRequest = Restroom_Two_CWcoil_Water_Mdot,  !- Program Line 1
    Set Restroom_Two_CWcoil_Air_Tout          = Restroom_Two_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Restroom_Two_CWcoil_Air_Wout          = Restroom_Two_CWcoil_Air_Woutlet,  !- A4
    Set Restroom_Two_CWcoil_tot_cool_Power    = Restroom_Two_CWcoil_Tot_Cool_Power,  !- A5
    Set Restroom_Two_CWcoil_tot_cool_Energy   = Restroom_Two_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Restroom_Two_CWcoil_Air_MdotOut       = Restroom_Two_CWcoil_Air_Mdot,  !- A7
    Set Restroom_Two_CWcoil_Water_Tout        = Restroom_Two_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Restroom_Two_C_InitSimpleCoilModel,  !- Name
    Set Restroom_Two_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Restroom_Two_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Restroom_Two_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Restroom_Two_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Restroom_Two_CWCoil_U = 500,  !- A7
    Set Restroom_Two_CWCoil_A = 5,  !- A8
    Set Restroom_Two_CWCoil_UA = Restroom_Two_CWCoil_U*Restroom_Two_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Restroom_Two_CWCoil_UA + 0.75*Restroom_Two_CWCoil_Air_rho*Restroom_Two_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Restroom_Two_CWCoil_UA)/(C_coil_air),  !- A13
    Set Restroom_Two_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Restroom_Two_CWCoil_Bsad =  ((Restroom_Two_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Restroom_Two_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Restroom_Two_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Restroom_Two_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Restroom_Two_CWCoil_Bcd = ((Restroom_Two_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Restroom_Two_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Restroom_Two_CWCoil_InletCoeff  = (0.75*Restroom_Two_CWCoil_Air_rho*Restroom_Two_CWCoil_Air_cp/Stairs_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Restroom_Two_HWCoil_ModelInput,  !- Name
    Set Restroom_Two_HWCoil_Air_Mdot =0.75*Restroom_Two_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Restroom_Two_HWcoil_Water_Mdot     = HeatingCoil_mcRestroomTwo,  !- Program Line 2
    Set Restroom_Two_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Restroom_Two_HW_Coil_Sim_Model,  !- Name
    IF Restroom_Two_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Restroom_Two_HWCoil_Air_Toutlet = Restroom_Two_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Restroom_Two_HWCoil_Air_Woutlet = Restroom_Two_HWCoil_Air_Winlet,  !- A4
    Set Restroom_Two_HWCoil_Air_MdotOut = Restroom_Two_HWCoil_Air_Mdot,  !- A5
    Set Restroom_Two_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Restroom_Two_HWCoil_Water_Toutlet = Restroom_Two_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Restroom_Two_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Restroom_Two_HWcoil_Air_Toutlet = Restroom_Two_HWcoil_Air_Tinlet,  !- A11
    SET Restroom_Two_HWcoil_Air_Woutlet = Restroom_Two_HWcoil_Air_Winlet,  !- A12
    Set Restroom_Two_HWcoil_Air_MdotOut = Restroom_Two_HWcoil_Air_Mdot,  !- A13
    Set Restroom_Two_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Restroom_Two_HWcoil_Water_Toutlet = Restroom_Two_HWCoil_Acd * Restroom_Two_HWCoil_Water_Tout_internal + Stairs_HWCoil_Bcd* ((Stairs_HWCoil_UA/Restroom_Two_HWCoil_Water_cp) * Restroom_Two_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Restroom_Two_HWCoil_Air_Tinlet Restroom_Two_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Restroom_Two_HWCoil_Water_Tinlet Restroom_Two_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Restroom_Two_HWCoil_Coil_Eff * Restroom_Two_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Restroom_Two_HWCoil_Air_Tsp Restroom_Two_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Restroom_Two_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Restroom_Two_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Restroom_Two_HWCoil_Air_Toutlet,  !- A29
    Set Restroom_Two_HWCoil_Air_Toutlet =  Restroom_Two_HWCoil_Asad * temp +Restroom_Two_HWCoil_Bsad* ( Stairs_HWCoil_Water_Toutlet + Stairs_HWCoil_InletCoeff*Restroom_Two_HWCoil_Air_Tinlet),  !- A30
    IF  (Restroom_Two_HWCoil_Water_Mdot < Restroom_Two_HWCoil_Water_Mdot_Max),  !- A31
    Set Restroom_Two_HWCoil_Water_Toutlet = Restroom_Two_HWCoil_Acd * Restroom_Two_HWCoil_Water_Tout_internal + Stairs_HWCoil_Bcd * (Stairs_HWCoil_Water_Mdot*(Restroom_Two_HWCoil_Water_Tinlet - Restroom_Two_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Restroom_Two_HWCoil_Water_Toutlet = Restroom_Two_HWCoil_Acd * Restroom_Two_HWCoil_Water_Tout_internal + Stairs_HWCoil_Bcd * (Stairs_HWCoil_Water_Mdot_Max*(Restroom_Two_HWCoil_Water_Tinlet - Restroom_Two_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Restroom_Two_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Restroom_Two_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Restroom_Two_HWCoil_ModelOuput,  !- Name
    Set Restroom_Two_HWcoil_Water_MdotRequest = Restroom_Two_HWcoil_Water_Mdot,  !- Program Line 1
    Set Restroom_Two_HWcoil_Air_Tout          = Restroom_Two_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Restroom_Two_HWcoil_Air_Wout          = Restroom_Two_HWcoil_Air_Woutlet,  !- A4
    Set Restroom_Two_HWcoil_tot_cool_Power    = Restroom_Two_HWcoil_Tot_Cool_Power,  !- A5
    Set Restroom_Two_HWcoil_tot_cool_Energy   = Restroom_Two_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Restroom_Two_HWcoil_Air_MdotOut       = Restroom_Two_HWcoil_Air_Mdot,  !- A7
    Set Restroom_Two_HWcoil_Water_Tout        = Restroom_Two_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Restroom_Two_H_InitSimpleCoilModel,  !- Name
    Set Restroom_Two_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Restroom_Two_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Restroom_Two_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Restroom_Two_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Restroom_Two_HWCoil_U = 500,  !- A7
    Set Restroom_Two_HWCoil_A = 5,  !- A8
    Set Restroom_Two_HWCoil_UA = Restroom_Two_HWCoil_U*Restroom_Two_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Restroom_Two_HWCoil_UA + 0.75*Restroom_Two_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Restroom_Two_HWCoil_UA)/(C_coil_air),  !- A13
    Set Restroom_Two_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Restroom_Two_HWCoil_Bsad =  ((Restroom_Two_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Restroom_Two_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Restroom_Two_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Restroom_Two_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Restroom_Two_HWCoil_Bcd = ((Restroom_Two_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Restroom_Two_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Restroom_Two_HWCoil_InletCoeff  = (0.75*Restroom_Two_HWCoil_Air_cp/Restroom_Two_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Stairs_CWCoil_ModelInput,!- Name
    Set Stairs_CWCoil_Air_Mdot = 0.75*Stairs_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Stairs_CWcoil_Water_Mdot     =  CoolingCoil_mcStairs,  !- Program Line 2
    Set Stairs_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Stairs_CW_Coil_Sim_Model,!- Name
    IF Stairs_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Stairs_CWcoil_Air_Toutlet = Stairs_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Stairs_CWcoil_Air_Woutlet = Stairs_CWcoil_Air_Winlet,  !- A4
    Set Stairs_CWcoil_Air_MdotOut = Stairs_CWcoil_Air_Mdot,  !- A5
    Set Stairs_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Stairs_CWcoil_Water_Toutlet = Stairs_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Stairs_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Stairs_CWcoil_Air_Toutlet = Stairs_CWCoil_Air_Tinlet,  !- A11
    SET Stairs_CWcoil_Air_Woutlet = Stairs_CWcoil_Air_Winlet,  !- A12
    Set Stairs_CWcoil_Air_MdotOut = Stairs_CWcoil_Air_Mdot,  !- A13
    Set Stairs_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Stairs_CWcoil_Water_Toutlet = Stairs_CWCoil_Acd * Stairs_CWCoil_Water_Tout_internal + Storage_CWCoil_Bcd* ((Stairs_CWCoil_UA/Stairs_CWCoil_Water_cp) * Corner_Class_2_Pod_3_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Stairs_CWcoil_Air_Tinlet Stairs_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Stairs_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Stairs_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Stairs_CWcoil_Coil_Eff * Stairs_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Stairs_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Stairs_CWcoil_Air_Tsp,  !- A23
    Set Stairs_CWcoil_Air_Woutlet = Stairs_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Stairs_CWcoil_Air_Tsp Stairs_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Stairs_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Stairs_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Stairs_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Stairs_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Stairs_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Stairs_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Stairs_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Stairs_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Stairs_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Stairs_CWCoil_Air_Toutlet,  !- A45
    Set Stairs_CWCoil_Air_Toutlet =  Stairs_CWCoil_Asad  * temp + Stairs_CWCoil_Bsad * ( Storage_CWCoil_Water_Toutlet + Stairs_CWCoil_InletCoeff*Stairs_CWCoil_Air_Tinlet),  !- A46
    IF  (Stairs_CWCoil_Water_Mdot < Stairs_CWCoil_Water_Mdot_Max),  !- A47
    Set Stairs_CWCoil_Water_Toutlet = Stairs_CWCoil_Acd * Stairs_CWCoil_Water_Tout_internal + Storage_CWCoil_Bcd* (Stairs_CWCoil_Water_Mdot*(Stairs_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Stairs_CWCoil_Water_Toutlet = Stairs_CWCoil_Acd  * Stairs_CWCoil_Water_Tout_internal + Storage_CWCoil_Bcd* (Stairs_CWCoil_Water_Mdot_Max*(Stairs_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Stairs_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Stairs_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Stairs_CWCoil_ModelOuput,!- Name
    Set Stairs_CWcoil_Water_MdotRequest = Stairs_CWcoil_Water_Mdot,  !- Program Line 1
    Set Stairs_CWcoil_Air_Tout          = Stairs_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Stairs_CWcoil_Air_Wout          = Stairs_CWcoil_Air_Woutlet,  !- A4
    Set Stairs_CWcoil_tot_cool_Power    = Stairs_CWcoil_Tot_Cool_Power,  !- A5
    Set Stairs_CWcoil_tot_cool_Energy   = Stairs_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Stairs_CWcoil_Air_MdotOut       = Stairs_CWcoil_Air_Mdot,  !- A7
    Set Stairs_CWcoil_Water_Tout        = Stairs_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Stairs_C_InitSimpleCoilModel,  !- Name
    Set Stairs_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Stairs_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Stairs_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Stairs_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Stairs_CWCoil_U = 500,  !- A7
    Set Stairs_CWCoil_A = 5, !- A8
    Set Stairs_CWCoil_UA = Stairs_CWCoil_U*Stairs_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Stairs_CWCoil_UA + 0.75*Stairs_CWCoil_Air_rho*Stairs_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Stairs_CWCoil_UA)/(C_coil_air),  !- A13
    Set Stairs_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Stairs_CWCoil_Bsad =  ((Stairs_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Stairs_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Stairs_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Stairs_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Stairs_CWCoil_Bcd = ((Stairs_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Stairs_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Stairs_CWCoil_InletCoeff  = (0.75*Stairs_CWCoil_Air_rho*Stairs_CWCoil_Air_cp/Storage_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Stairs_HWCoil_ModelInput,!- Name
    Set Stairs_HWCoil_Air_Mdot =0.75*Stairs_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Stairs_HWcoil_Water_Mdot     = HeatingCoil_mcStairs,  !- Program Line 2
    Set Stairs_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Stairs_HW_Coil_Sim_Model,!- Name
    IF Stairs_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Stairs_HWCoil_Air_Toutlet = Stairs_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Stairs_HWCoil_Air_Woutlet = Stairs_HWCoil_Air_Winlet,  !- A4
    Set Stairs_HWCoil_Air_MdotOut = Stairs_HWCoil_Air_Mdot,  !- A5
    Set Stairs_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Stairs_HWCoil_Water_Toutlet = Stairs_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Stairs_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Stairs_HWcoil_Air_Toutlet = Stairs_HWcoil_Air_Tinlet,  !- A11
    SET Stairs_HWcoil_Air_Woutlet = Stairs_HWcoil_Air_Winlet,  !- A12
    Set Stairs_HWcoil_Air_MdotOut = Stairs_HWcoil_Air_Mdot,  !- A13
    Set Stairs_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Stairs_HWcoil_Water_Toutlet = Stairs_HWCoil_Acd * Stairs_HWCoil_Water_Tout_internal + Storage_HWCoil_Bcd* ((Stairs_HWCoil_UA/Stairs_HWCoil_Water_cp) * Corner_Class_2_Pod_3_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Stairs_HWCoil_Air_Tinlet Stairs_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Stairs_HWCoil_Water_Tinlet Stairs_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Stairs_HWCoil_Coil_Eff * Stairs_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Stairs_HWCoil_Air_Tsp Stairs_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Stairs_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Stairs_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Stairs_HWCoil_Air_Toutlet,  !- A29
    Set Stairs_HWCoil_Air_Toutlet =  Stairs_HWCoil_Asad * temp +Stairs_HWCoil_Bsad* ( Storage_HWCoil_Water_Toutlet + Stairs_HWCoil_InletCoeff*Stairs_HWCoil_Air_Tinlet),  !- A30
    IF  (Stairs_HWCoil_Water_Mdot < Stairs_HWCoil_Water_Mdot_Max),  !- A31
    Set Stairs_HWCoil_Water_Toutlet = Stairs_HWCoil_Acd * Stairs_HWCoil_Water_Tout_internal + Storage_HWCoil_Bcd * (Stairs_HWCoil_Water_Mdot*(Stairs_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Stairs_HWCoil_Water_Toutlet = Stairs_HWCoil_Acd * Stairs_HWCoil_Water_Tout_internal + Storage_HWCoil_Bcd * (Stairs_HWCoil_Water_Mdot_Max*(Stairs_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Stairs_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Stairs_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Stairs_HWCoil_ModelOuput,!- Name
    Set Stairs_HWcoil_Water_MdotRequest = Stairs_HWcoil_Water_Mdot,  !- Program Line 1
    Set Stairs_HWcoil_Air_Tout          = Stairs_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Stairs_HWcoil_Air_Wout          = Stairs_HWcoil_Air_Woutlet,  !- A4
    Set Stairs_HWcoil_tot_cool_Power    = Stairs_HWcoil_Tot_Cool_Power,  !- A5
    Set Stairs_HWcoil_tot_cool_Energy   = Stairs_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Stairs_HWcoil_Air_MdotOut       = Stairs_HWcoil_Air_Mdot,  !- A7
    Set Stairs_HWcoil_Water_Tout        = Stairs_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Stairs_H_InitSimpleCoilModel,  !- Name
    Set Stairs_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Stairs_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Stairs_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Stairs_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Stairs_HWCoil_U = 500,  !- A7
    Set Stairs_HWCoil_A = 5, !- A8
    Set Stairs_HWCoil_UA = Stairs_HWCoil_U*Stairs_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Stairs_HWCoil_UA + 0.75*Stairs_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Stairs_HWCoil_UA)/(C_coil_air),  !- A13
    Set Stairs_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Stairs_HWCoil_Bsad =  ((Stairs_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Stairs_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Stairs_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Stairs_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Stairs_HWCoil_Bcd = ((Stairs_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Stairs_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Stairs_HWCoil_InletCoeff  = (0.75*Stairs_HWCoil_Air_cp/Stairs_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Storage_CWCoil_ModelInput,  !- Name
    Set Storage_CWCoil_Air_Mdot = 8.75*Storage_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Storage_CWcoil_Water_Mdot     =  CoolingCoil_mcStorage,  !- Program Line 2
    Set Storage_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Storage_CW_Coil_Sim_Model,  !- Name
    IF Storage_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Storage_CWcoil_Air_Toutlet = Storage_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Storage_CWcoil_Air_Woutlet = Storage_CWcoil_Air_Winlet,  !- A4
    Set Storage_CWcoil_Air_MdotOut = Storage_CWcoil_Air_Mdot,  !- A5
    Set Storage_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Storage_CWcoil_Water_Toutlet = Storage_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Storage_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Storage_CWcoil_Air_Toutlet = Storage_CWCoil_Air_Tinlet,  !- A11
    SET Storage_CWcoil_Air_Woutlet = Storage_CWcoil_Air_Winlet,  !- A12
    Set Storage_CWcoil_Air_MdotOut = Storage_CWcoil_Air_Mdot,  !- A13
    Set Storage_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Storage_CWcoil_Water_Toutlet = Storage_CWCoil_Acd * Storage_CWCoil_Water_Tout_internal + Storage_CWCoil_Bcd* ((Storage_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * Multi_Class_1_Pod_1_CWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Storage_CWcoil_Air_Tinlet Storage_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Storage_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Storage_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Storage_CWcoil_Coil_Eff * Storage_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Storage_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Storage_CWcoil_Air_Tsp,  !- A23
    Set Storage_CWcoil_Air_Woutlet = Storage_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Storage_CWcoil_Air_Tsp Storage_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Storage_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Storage_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Storage_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Storage_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Storage_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Storage_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Storage_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Storage_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Storage_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Storage_CWCoil_Air_Toutlet,  !- A45
    Set Storage_CWCoil_Air_Toutlet =  Storage_CWCoil_Asad  * temp + Storage_CWCoil_Bsad * ( Storage_CWCoil_Water_Toutlet + Storage_CWCoil_InletCoeff*Multi_Class_1_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Storage_CWCoil_Water_Mdot < Storage_CWCoil_Water_Mdot_Max),  !- A47
    Set Storage_CWCoil_Water_Toutlet = Storage_CWCoil_Acd * Storage_CWCoil_Water_Tout_internal + Storage_CWCoil_Bcd* (Storage_CWCoil_Water_Mdot*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Storage_CWCoil_Water_Toutlet = Storage_CWCoil_Acd  * Storage_CWCoil_Water_Tout_internal + Storage_CWCoil_Bcd* (Storage_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Storage_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Storage_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Storage_CWCoil_ModelOuput,  !- Name
    Set Storage_CWcoil_Water_MdotRequest = Storage_CWcoil_Water_Mdot,  !- Program Line 1
    Set Storage_CWcoil_Air_Tout          = Storage_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Storage_CWcoil_Air_Wout          = Storage_CWcoil_Air_Woutlet,  !- A4
    Set Storage_CWcoil_tot_cool_Power    = Storage_CWcoil_Tot_Cool_Power,  !- A5
    Set Storage_CWcoil_tot_cool_Energy   = Storage_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Storage_CWcoil_Air_MdotOut       = Storage_CWcoil_Air_Mdot,  !- A7
    Set Storage_CWcoil_Water_Tout        = Storage_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Storage_C_InitSimpleCoilModel,  !- Name
    Set Storage_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Storage_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Storage_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Storage_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Storage_CWCoil_U = 500,  !- A7
    Set Storage_CWCoil_A = 11.5,  !- A8
    Set Storage_CWCoil_UA = Storage_CWCoil_U*Storage_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Storage_CWCoil_UA + 8.75*Storage_CWCoil_Air_rho*Storage_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Storage_CWCoil_UA)/(C_coil_air),  !- A13
    Set Storage_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Storage_CWCoil_Bsad =  ((Storage_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Storage_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Storage_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Storage_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Storage_CWCoil_Bcd = ((Storage_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Storage_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Storage_CWCoil_InletCoeff  = (8.75*Storage_CWCoil_Air_cp/Storage_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Storage_HWCoil_ModelInput,  !- Name
    Set Storage_HWCoil_Air_Mdot = 8.75*Storage_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Storage_HWcoil_Water_Mdot     = HeatingCoil_mcStorage,  !- Program Line 2
    Set Storage_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Storage_HW_Coil_Sim_Model,  !- Name
    IF Storage_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Storage_HWCoil_Air_Toutlet = Storage_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Storage_HWCoil_Air_Woutlet = Storage_HWCoil_Air_Winlet,  !- A4
    Set Storage_HWCoil_Air_MdotOut = Storage_HWCoil_Air_Mdot,  !- A5
    Set Storage_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Storage_HWCoil_Water_Toutlet = Storage_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Storage_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Storage_HWcoil_Air_Toutlet = Storage_HWcoil_Air_Tinlet,  !- A11
    SET Storage_HWcoil_Air_Woutlet = Storage_HWcoil_Air_Winlet,  !- A12
    Set Storage_HWcoil_Air_MdotOut = Storage_HWcoil_Air_Mdot,  !- A13
    Set Storage_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Storage_HWcoil_Water_Toutlet = Storage_HWCoil_Acd * Storage_HWCoil_Water_Tout_internal + Storage_HWCoil_Bcd* ((Storage_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * Multi_Class_1_Pod_1_HWCoil_Air_Toutlet),  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Storage_HWCoil_Air_Tinlet Storage_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Storage_HWCoil_Water_Tinlet Storage_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Storage_HWCoil_Coil_Eff * Storage_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Storage_HWCoil_Air_Tsp Storage_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Storage_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Storage_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Storage_HWCoil_Air_Toutlet,  !- A29
    Set Storage_HWCoil_Air_Toutlet =  Storage_HWCoil_Asad * temp +Storage_HWCoil_Bsad* ( Storage_HWCoil_Water_Toutlet + Storage_HWCoil_InletCoeff*Multi_Class_1_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Storage_HWCoil_Water_Mdot < Storage_HWCoil_Water_Mdot_Max),  !- A31
    Set Storage_HWCoil_Water_Toutlet = Storage_HWCoil_Acd * Storage_HWCoil_Water_Tout_internal + Storage_HWCoil_Bcd * (Storage_HWCoil_Water_Mdot*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Storage_HWCoil_Water_Toutlet = Storage_HWCoil_Acd * Storage_HWCoil_Water_Tout_internal + Storage_HWCoil_Bcd * (Storage_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Storage_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Storage_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Storage_HWCoil_ModelOuput,  !- Name
    Set Storage_HWcoil_Water_MdotRequest = Storage_HWcoil_Water_Mdot,  !- Program Line 1
    Set Storage_HWcoil_Air_Tout          = Storage_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Storage_HWcoil_Air_Wout          = Storage_HWcoil_Air_Woutlet,  !- A4
    Set Storage_HWcoil_tot_cool_Power    = Storage_HWcoil_Tot_Cool_Power,  !- A5
    Set Storage_HWcoil_tot_cool_Energy   = Storage_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Storage_HWcoil_Air_MdotOut       = Storage_HWcoil_Air_Mdot,  !- A7
    Set Storage_HWcoil_Water_Tout        = Storage_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Storage_H_InitSimpleCoilModel,  !- Name
    Set Storage_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Storage_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Storage_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Storage_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Storage_HWCoil_U = 500,  !- A7
    Set Storage_HWCoil_A = 11.5,  !- A8
    Set Storage_HWCoil_UA = Storage_HWCoil_U*Storage_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Storage_HWCoil_UA + 8.75*Storage_HWCoil_Air_rho*Storage_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Storage_HWCoil_UA)/(C_coil_air),  !- A13
    Set Storage_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Storage_HWCoil_Bsad =  ((Storage_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Storage_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Storage_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Storage_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Storage_HWCoil_Bcd = ((Storage_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Storage_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Storage_HWCoil_InletCoeff  = (8.75*Storage_HWCoil_Air_cp/Storage_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    IT_Room_MixingProgram,   !- Name
    Set IT_Room_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Lobby_MixingProgram,     !- Name
    Set Lobby_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Office_MixingProgram,    !- Name
    Set Office_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Restroom_One_MixingProgram,  !- Name
    Set Restroom_One_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Restroom_Two_MixingProgram,  !- Name
    Set Restroom_Two_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Stairs_MixingProgram,    !- Name
    Set Stairs_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Storage_MixingProgram,   !- Name
    Set Storage_Mixing_Flow = 0.05;  !- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    IT_Room_CWCoil_Air_Mdot, !- Erl Variable 1 Name
    IT_Room_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    IT_Room_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    IT_Room_CWCoil_Coil_Eff, !- A4
    IT_Room_CWCoil_Air_Toutlet,  !- A5
    IT_Room_CWCoil_Tot_Cool_Power,  !- A6
    IT_Room_CWCoil_Air_Woutlet,  !- A7
    IT_Room_CWCoil_Water_Toutlet,  !- A8
    IT_Room_CWCoil_Asad,     !- A9
    IT_Room_CWCoil_Bsad,     !- A10
    IT_Room_CWCoil_Acd,      !- A11
    IT_Room_CWCoil_Bcd,      !- A12
    IT_Room_CWCoil_UA,       !- A13
    IT_Room_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    IT_Room_HWCoil_Air_Mdot, !- Erl Variable 1 Name
    IT_Room_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    IT_Room_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    IT_Room_HWCoil_Coil_Eff, !- A4
    IT_Room_HWCoil_Air_Toutlet,  !- A5
    IT_Room_HWCoil_Tot_Cool_Power,  !- A6
    IT_Room_HWCoil_Air_Woutlet,  !- A7
    IT_Room_HWCoil_Water_Toutlet,  !- A8
    IT_Room_HWCoil_Asad,     !- A9
    IT_Room_HWCoil_Bsad,     !- A10
    IT_Room_HWCoil_Acd,      !- A11
    IT_Room_HWCoil_Bcd,      !- A12
    IT_Room_HWCoil_UA,       !- A13
    IT_Room_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Lobby_CWCoil_Air_Mdot,   !- Erl Variable 1 Name
    Lobby_CWCoil_Water_Mdot, !- Erl Variable 2 Name
    Lobby_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Lobby_CWCoil_Coil_Eff,   !- A4
    Lobby_CWCoil_Air_Toutlet,!- A5
    Lobby_CWCoil_Tot_Cool_Power,  !- A6
    Lobby_CWCoil_Air_Woutlet,!- A7
    Lobby_CWCoil_Water_Toutlet,  !- A8
    Lobby_CWCoil_Asad,       !- A9
    Lobby_CWCoil_Bsad,       !- A10
    Lobby_CWCoil_Acd,        !- A11
    Lobby_CWCoil_Bcd,        !- A12
    Lobby_CWCoil_UA,         !- A13
    Lobby_CWCoil_InletCoeff; !- A14

EnergyManagementSystem:GlobalVariable,
    Lobby_HWCoil_Air_Mdot,   !- Erl Variable 1 Name
    Lobby_HWCoil_Water_Mdot, !- Erl Variable 2 Name
    Lobby_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Lobby_HWCoil_Coil_Eff,   !- A4
    Lobby_HWCoil_Air_Toutlet,!- A5
    Lobby_HWCoil_Tot_Cool_Power,  !- A6
    Lobby_HWCoil_Air_Woutlet,!- A7
    Lobby_HWCoil_Water_Toutlet,  !- A8
    Lobby_HWCoil_Asad,       !- A9
    Lobby_HWCoil_Bsad,       !- A10
    Lobby_HWCoil_Acd,        !- A11
    Lobby_HWCoil_Bcd,        !- A12
    Lobby_HWCoil_UA,         !- A13
    Lobby_HWCoil_InletCoeff; !- A14

EnergyManagementSystem:GlobalVariable,
    Office_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Office_CWCoil_Water_Mdot,!- Erl Variable 2 Name
    Office_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Office_CWCoil_Coil_Eff,  !- A4
    Office_CWCoil_Air_Toutlet,  !- A5
    Office_CWCoil_Tot_Cool_Power,  !- A6
    Office_CWCoil_Air_Woutlet,  !- A7
    Office_CWCoil_Water_Toutlet,  !- A8
    Office_CWCoil_Asad,      !- A9
    Office_CWCoil_Bsad,      !- A10
    Office_CWCoil_Acd,       !- A11
    Office_CWCoil_Bcd,       !- A12
    Office_CWCoil_UA,        !- A13
    Office_CWCoil_InletCoeff;!- A14

EnergyManagementSystem:GlobalVariable,
    Office_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Office_HWCoil_Water_Mdot,!- Erl Variable 2 Name
    Office_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Office_HWCoil_Coil_Eff,  !- A4
    Office_HWCoil_Air_Toutlet,  !- A5
    Office_HWCoil_Tot_Cool_Power,  !- A6
    Office_HWCoil_Air_Woutlet,  !- A7
    Office_HWCoil_Water_Toutlet,  !- A8
    Office_HWCoil_Asad,      !- A9
    Office_HWCoil_Bsad,      !- A10
    Office_HWCoil_Acd,       !- A11
    Office_HWCoil_Bcd,       !- A12
    Office_HWCoil_UA,        !- A13
    Office_HWCoil_InletCoeff;!- A14

EnergyManagementSystem:GlobalVariable,
    Restroom_One_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Restroom_One_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Restroom_One_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Restroom_One_CWCoil_Coil_Eff,  !- A4
    Restroom_One_CWCoil_Air_Toutlet,  !- A5
    Restroom_One_CWCoil_Tot_Cool_Power,  !- A6
    Restroom_One_CWCoil_Air_Woutlet,  !- A7
    Restroom_One_CWCoil_Water_Toutlet,  !- A8
    Restroom_One_CWCoil_Asad,!- A9
    Restroom_One_CWCoil_Bsad,!- A10
    Restroom_One_CWCoil_Acd, !- A11
    Restroom_One_CWCoil_Bcd, !- A12
    Restroom_One_CWCoil_UA,  !- A13
    Restroom_One_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Restroom_One_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Restroom_One_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Restroom_One_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Restroom_One_HWCoil_Coil_Eff,  !- A4
    Restroom_One_HWCoil_Air_Toutlet,  !- A5
    Restroom_One_HWCoil_Tot_Cool_Power,  !- A6
    Restroom_One_HWCoil_Air_Woutlet,  !- A7
    Restroom_One_HWCoil_Water_Toutlet,  !- A8
    Restroom_One_HWCoil_Asad,!- A9
    Restroom_One_HWCoil_Bsad,!- A10
    Restroom_One_HWCoil_Acd, !- A11
    Restroom_One_HWCoil_Bcd, !- A12
    Restroom_One_HWCoil_UA,  !- A13
    Restroom_One_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Restroom_Two_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Restroom_Two_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Restroom_Two_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Restroom_Two_CWCoil_Coil_Eff,  !- A4
    Restroom_Two_CWCoil_Air_Toutlet,  !- A5
    Restroom_Two_CWCoil_Tot_Cool_Power,  !- A6
    Restroom_Two_CWCoil_Air_Woutlet,  !- A7
    Restroom_Two_CWCoil_Water_Toutlet,  !- A8
    Restroom_Two_CWCoil_Asad,!- A9
    Restroom_Two_CWCoil_Bsad,!- A10
    Restroom_Two_CWCoil_Acd, !- A11
    Restroom_Two_CWCoil_Bcd, !- A12
    Restroom_Two_CWCoil_UA,  !- A13
    Restroom_Two_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Restroom_Two_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Restroom_Two_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Restroom_Two_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Restroom_Two_HWCoil_Coil_Eff,  !- A4
    Restroom_Two_HWCoil_Air_Toutlet,  !- A5
    Restroom_Two_HWCoil_Tot_Cool_Power,  !- A6
    Restroom_Two_HWCoil_Air_Woutlet,  !- A7
    Restroom_Two_HWCoil_Water_Toutlet,  !- A8
    Restroom_Two_HWCoil_Asad,!- A9
    Restroom_Two_HWCoil_Bsad,!- A10
    Restroom_Two_HWCoil_Acd, !- A11
    Restroom_Two_HWCoil_Bcd, !- A12
    Restroom_Two_HWCoil_UA,  !- A13
    Restroom_Two_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Stairs_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Stairs_CWCoil_Water_Mdot,!- Erl Variable 2 Name
    Stairs_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Stairs_CWCoil_Coil_Eff,  !- A4
    Stairs_CWCoil_Air_Toutlet,  !- A5
    Stairs_CWCoil_Tot_Cool_Power,  !- A6
    Stairs_CWCoil_Air_Woutlet,  !- A7
    Stairs_CWCoil_Water_Toutlet,  !- A8
    Stairs_CWCoil_Asad,      !- A9
    Stairs_CWCoil_Bsad,      !- A10
    Stairs_CWCoil_Acd,       !- A11
    Stairs_CWCoil_Bcd,       !- A12
    Stairs_CWCoil_UA,        !- A13
    Stairs_CWCoil_InletCoeff;!- A14

EnergyManagementSystem:GlobalVariable,
    Stairs_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Stairs_HWCoil_Water_Mdot,!- Erl Variable 2 Name
    Stairs_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Stairs_HWCoil_Coil_Eff,  !- A4
    Stairs_HWCoil_Air_Toutlet,  !- A5
    Stairs_HWCoil_Tot_Cool_Power,  !- A6
    Stairs_HWCoil_Air_Woutlet,  !- A7
    Stairs_HWCoil_Water_Toutlet,  !- A8
    Stairs_HWCoil_Asad,      !- A9
    Stairs_HWCoil_Bsad,      !- A10
    Stairs_HWCoil_Acd,       !- A11
    Stairs_HWCoil_Bcd,       !- A12
    Stairs_HWCoil_UA,        !- A13
    Stairs_HWCoil_InletCoeff;!- A14

EnergyManagementSystem:GlobalVariable,
    Storage_CWCoil_Air_Mdot, !- Erl Variable 1 Name
    Storage_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Storage_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Storage_CWCoil_Coil_Eff, !- A4
    Storage_CWCoil_Air_Toutlet,  !- A5
    Storage_CWCoil_Tot_Cool_Power,  !- A6
    Storage_CWCoil_Air_Woutlet,  !- A7
    Storage_CWCoil_Water_Toutlet,  !- A8
    Storage_CWCoil_Asad,     !- A9
    Storage_CWCoil_Bsad,     !- A10
    Storage_CWCoil_Acd,      !- A11
    Storage_CWCoil_Bcd,      !- A12
    Storage_CWCoil_UA,       !- A13
    Storage_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Storage_HWCoil_Air_Mdot, !- Erl Variable 1 Name
    Storage_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Storage_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Storage_HWCoil_Coil_Eff, !- A4
    Storage_HWCoil_Air_Toutlet,  !- A5
    Storage_HWCoil_Tot_Cool_Power,  !- A6
    Storage_HWCoil_Air_Woutlet,  !- A7
    Storage_HWCoil_Water_Toutlet,  !- A8
    Storage_HWCoil_Asad,     !- A9
    Storage_HWCoil_Bsad,     !- A10
    Storage_HWCoil_Acd,      !- A11
    Storage_HWCoil_Bcd,      !- A12
    Storage_HWCoil_UA,       !- A13
    Storage_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Air_Mdot,                !- Erl Variable 1 Name
    Air_Tsp,                 !- Erl Variable 2 Name
    Water_Mdot,              !- Erl Variable 3 Name
    Water_cp,                !- A4
    Air_Tinlet,              !- A5
    Water_Tinlet,            !- A6
    Air_Winlet,              !- A7
    Water_Mdot_Max,          !- A8
    Coil_Eff,                !- A9
    Water_MdotRequest,       !- A10
    Air_Tout,                !- A11
    Air_Toutlet,             !- A12
    Tot_Cool_Power,          !- A13
    Air_Wout,                !- A14
    Air_Woutlet,             !- A15
    Water_Tout,              !- A16
    Water_Toutlet,           !- A17
    Asad,                    !- A18
    Bsad,                    !- A19
    Acd,                     !- A20
    Bcd,                     !- A21
    UA;                      !- A22


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    IT_Room CW Coil Total Cooling Rate,  !- Name
    IT_Room_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    IT_Room_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    IT_Room HW Coil Total Cooling Rate,  !- Name
    IT_Room_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    IT_Room_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Lobby CW Coil Total Cooling Rate,  !- Name
    Lobby_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Lobby_CWCoil_ModelOuput, !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Lobby HW Coil Total Cooling Rate,  !- Name
    Lobby_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Lobby_HWCoil_ModelOuput, !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Office CW Coil Total Cooling Rate,  !- Name
    Office_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Office_CWCoil_ModelOuput,!- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Office HW Coil Total Cooling Rate,  !- Name
    Office_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Office_HWCoil_ModelOuput,!- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Restroom_One CW Coil Total Cooling Rate,  !- Name
    Restroom_One_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Restroom_One_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Restroom_One HW Coil Total Cooling Rate,  !- Name
    Restroom_One_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Restroom_One_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Restroom_Two CW Coil Total Cooling Rate,  !- Name
    Restroom_Two_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Restroom_Two_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Restroom_Two HW Coil Total Cooling Rate,  !- Name
    Restroom_Two_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Restroom_Two_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Stairs CW Coil Total Cooling Rate,  !- Name
    Stairs_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Stairs_CWCoil_ModelOuput,!- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Stairs HW Coil Total Cooling Rate,  !- Name
    Stairs_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Stairs_HWCoil_ModelOuput,!- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Storage CW Coil Total Cooling Rate,  !- Name
    Storage_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Storage_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Storage HW Coil Total Cooling Rate,  !- Name
    Storage_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Storage_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:METEREDOUTPUTVARIABLE ===========

EnergyManagementSystem:MeteredOutputVariable,
    IT_Room_C_Coil tot cool Energy,  !- Name
    IT_Room_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    IT_Room_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    IT_Room_H_Coil tot cool Energy,  !- Name
    IT_Room_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    IT_Room_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Lobby_C_Coil tot cool Energy,  !- Name
    Lobby_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Lobby_CWCoil_ModelOuput, !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Lobby_H_Coil tot cool Energy,  !- Name
    Lobby_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Lobby_HWCoil_ModelOuput, !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Office_C_Coil tot cool Energy,  !- Name
    Office_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Office_CWCoil_ModelOuput,!- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Office_H_Coil tot cool Energy,  !- Name
    Office_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Office_HWCoil_ModelOuput,!- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Restroom_One_C_Coil tot cool Energy,  !- Name
    Restroom_One_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Restroom_One_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Restroom_One_H_Coil tot cool Energy,  !- Name
    Restroom_One_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Restroom_One_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Restroom_Two_C_Coil tot cool Energy,  !- Name
    Restroom_Two_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Restroom_Two_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Restroom_Two_H_Coil tot cool Energy,  !- Name
    Restroom_Two_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Restroom_Two_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Stairs_C_Coil tot cool Energy,  !- Name
    Stairs_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Stairs_CWCoil_ModelOuput,!- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Stairs_H_Coil tot cool Energy,  !- Name
    Stairs_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Stairs_HWCoil_ModelOuput,!- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Storage_C_Coil tot cool Energy,  !- Name
    Storage_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Storage_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Storage_H_Coil tot cool Energy,  !- Name
    Storage_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Storage_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Air_Tinlet,  !- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Air_Winlet,  !- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Air_rho,  !- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Air_cp,   !- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Water_Tinlet,  !- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Water_rho,!- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CWCoil_Water_cp, !- Name
    IT_Room Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_CoolDes_Qdot,    !- Name
    AHU IT_Room Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Air_Tinlet,  !- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Air_Winlet,  !- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Air_rho,  !- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Air_cp,   !- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Water_Tinlet,  !- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Water_rho,!- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HWCoil_Water_cp, !- Name
    IT_Room Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    IT_Room_HeatDes_Qdot,    !- Name
    AHU IT_Room Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_Tinlet, !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_Winlet, !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_rho,    !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_cp,     !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_Tinlet,  !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_rho,  !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_cp,   !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CoolDes_Qdot,      !- Name
    AHU Lobby Unitary System,!- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_Tinlet, !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_Winlet, !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_rho,    !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_cp,     !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_Tinlet,  !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_rho,  !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_cp,   !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HeatDes_Qdot,      !- Name
    AHU Lobby Unitary System,!- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Air_Tinlet,!- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Air_Winlet,!- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Air_rho,   !- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Air_cp,    !- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Water_Tinlet,  !- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Water_rho, !- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CWCoil_Water_cp,  !- Name
    Office Cooling Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_CoolDes_Qdot,     !- Name
    AHU Office Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Air_Tinlet,!- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Air_Winlet,!- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Air_rho,   !- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Air_cp,    !- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Water_Tinlet,  !- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Water_rho, !- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HWCoil_Water_cp,  !- Name
    Office Heating Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Office_HeatDes_Qdot,     !- Name
    AHU Office Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Air_Tinlet,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Air_Winlet,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Air_rho,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Air_cp,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Water_Tinlet,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Water_rho,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CWCoil_Water_cp,  !- Name
    Restroom_One Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_CoolDes_Qdot,  !- Name
    AHU Restroom_One Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Air_Tinlet,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Air_Winlet,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Air_rho,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Air_cp,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Water_Tinlet,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Water_rho,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HWCoil_Water_cp,  !- Name
    Restroom_One Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_One_HeatDes_Qdot,  !- Name
    AHU Restroom_One Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Air_Tinlet,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Air_Winlet,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Air_rho,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Air_cp,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Water_Tinlet,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Water_rho,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CWCoil_Water_cp,  !- Name
    Restroom_Two Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_CoolDes_Qdot,  !- Name
    AHU Restroom_Two Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Air_Tinlet,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Air_Winlet,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Air_rho,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Air_cp,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Water_Tinlet,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Water_rho,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HWCoil_Water_cp,  !- Name
    Restroom_Two Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Restroom_Two_HeatDes_Qdot,  !- Name
    AHU Restroom_Two Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Air_Tinlet,!- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Air_Winlet,!- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Air_rho,   !- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Air_cp,    !- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Water_Tinlet,  !- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Water_rho, !- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CWCoil_Water_cp,  !- Name
    Stairs Cooling Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_CoolDes_Qdot,     !- Name
    AHU Stairs Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Air_Tinlet,!- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Air_Winlet,!- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Air_rho,   !- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Air_cp,    !- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Water_Tinlet,  !- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Water_rho, !- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HWCoil_Water_cp,  !- Name
    Stairs Heating Coil,     !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Stairs_HeatDes_Qdot,     !- Name
    AHU Stairs Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Air_Tinlet,  !- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Air_Winlet,  !- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Air_rho,  !- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Air_cp,   !- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Water_Tinlet,  !- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Water_rho,!- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CWCoil_Water_cp, !- Name
    Storage Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_CoolDes_Qdot,    !- Name
    AHU Storage Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Air_Tinlet,  !- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Air_Winlet,  !- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Air_rho,  !- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Air_cp,   !- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Water_Tinlet,  !- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Water_rho,!- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HWCoil_Water_cp, !- Name
    Storage Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Storage_HeatDes_Qdot,    !- Name
    AHU Storage Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:VARIABLE ===========

ExternalInterface:Variable,
    CoolingCoil_mcITRoom,    !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcLobby,     !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcOffice,    !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcRestroomOne,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcRestroomTwo,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcStairs,    !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcStorage,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcITRoom,    !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcLobby,     !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcOffice,    !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcRestroomOne,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcRestroomTwo,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcStairs,    !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcStorage,   !- Name
    1;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: COIL:USERDEFINED ===========

Coil:UserDefined,
    IT_Room Cooling Coil,    !- Name
    IT_Room Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    IT_Room Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    IT_Room AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    IT_Room AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    IT_Room AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    IT_Room AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    IT_Room Heating Coil,    !- Name
    IT_Room Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    IT_Room Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    IT_Room AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    IT_Room AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    IT_Room AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    IT_Room AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Lobby Cooling Coil,      !- Name
    Lobby Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Lobby Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Lobby AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Lobby AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Lobby Heating Coil,      !- Name
    Lobby Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Lobby Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Lobby AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Lobby AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Office Cooling Coil,     !- Name
    Office Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Office Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Office AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Office AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Office AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Office AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Office Heating Coil,     !- Name
    Office Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Office Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Office AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Office AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Office AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Office AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Restroom_One Cooling Coil,  !- Name
    Restroom_One Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Restroom_One Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Restroom_One AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Restroom_One AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Restroom_One AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Restroom_One AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Restroom_One Heating Coil,  !- Name
    Restroom_One Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Restroom_One Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Restroom_One AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Restroom_One AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Restroom_One AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Restroom_One AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Restroom_Two Cooling Coil,  !- Name
    Restroom_Two Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Restroom_Two Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Restroom_Two AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Restroom_Two AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Restroom_Two AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Restroom_Two AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Restroom_Two Heating Coil,  !- Name
    Restroom_Two Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Restroom_Two Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Restroom_Two AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Restroom_Two AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Restroom_Two AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Restroom_Two AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Stairs Cooling Coil,     !- Name
    Stairs Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Stairs Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Stairs AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Stairs AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Stairs AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Stairs AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Stairs Heating Coil,     !- Name
    Stairs Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Stairs Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Stairs AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Stairs AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Stairs AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Stairs AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Storage Cooling Coil,    !- Name
    Storage Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Storage Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Storage AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Storage AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Storage AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Storage AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Storage Heating Coil,    !- Name
    Storage Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Storage Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Storage AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Storage AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Storage AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Storage AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AHU IT_Room Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Lobby Availability 1,!- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Office Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Restroom_One Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Restroom_Two Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Stairs Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Storage Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Cooling Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Heating Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Condenser Circ Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AHU IT_Room Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU IT_Room Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Lobby Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Lobby Availability 1;!- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Office Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Office Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Restroom_One Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Restroom_One Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Restroom_Two Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Restroom_Two Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Stairs Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Stairs Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Storage Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Storage Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Cooling Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Cooling Pump Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Heating Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Heating Pump Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Condenser Circ Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Condenser Circ Pump Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Cooling Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Loop Temp Schedule,  !- Schedule Name
    Cooling Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chiller Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Cooling Loop Temp Schedule,  !- Schedule Name
    Heat Pump Cooling Loop Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Heating Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Heating Loop Temp Schedule,  !- Schedule Name
    Heating Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Boiler Setpoint Manager, !- Name
    Temperature,             !- Control Variable
    Heating Loop Temp Schedule,  !- Schedule Name
    Heat Pump Heating Loop Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Condenser Loop Temp Schedule,  !- Schedule Name
    GHE Inlet Node;          !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    ENVIRONMENT,             !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Air Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Air Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Source Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Heater System Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Heater System Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Energy,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Ground Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings,    !- Key 1
    DisplayAllWarnings;      !- Key 2

